fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
1001,1064,0.00524,0.0358,0.00609,221,0,0,0,0,1,0,0,67.5,10.14,-67.25,-9,0,0,0,0
1001,1064,0.00524,0.0358,0.00609,221,0,0,0,0,1,0,0,67.5,10.14,-67.25,-9,0,0,0,0
1001,1071,0.00435,0.02808,0.00536,221,0,0,0,0,1,0,0,-77.89,-13.09,78.17,14.37,0,0,0,0
1001,1071,0.00435,0.02808,0.00536,221,0,0,0,0,1,0,0,-77.89,-13.09,78.17,14.37,0,0,0,0
1002,1007,0.07776,0.46693,0.06336,98,0,0,0,0,1,0,0,1.17,-5.06,-1.16,-1.6,0,0,0,0
1010,1002,0.05552,0.1357,0.01777,98,0,0,0,0,1,0,0,16.73,-2.21,-16.58,0.69,0,0,0,0
1004,1003,0.0045,0.11582,0,250,0,0,1,0,1,0,0,-28.31,5.49,28.35,-4.56,0,0,0,0
1022,1003,0.00485,0.02012,0.00341,221,0,0,0,0,1,0,0,77.69,-4.41,-77.4,5.24,0,0,0,0
1055,1003,0.01574,0.03782,0.00513,98,0,0,0,0,1,0,0,-48.69,1.04,49.06,-0.68,0,0,0,0
1004,3133,0.0042,0.03,0.055,523,0,0,0,0,1,0,0,186.56,-35.87,-185.11,40.56,0,0,0,0
1006,1005,0.00602,0.14707,0,42,0,0,1,0,1,0,0,25.73,-4.94,-25.69,5.94,0,0,0,0
1025,1005,0.01842,0.0821,0.01204,149,0,0,0,0,1,0,0,42.78,4.18,-42.45,-3.96,0,0,0,0
1005,1061,0.00599,0.02484,0.00422,221,0,0,0,0,1,0,0,75.9,-24.96,-75.53,26.08,0,0,0,0
1067,1005,0.01711,0.04181,0.00548,102.9,0,0,0,0,1,0,0,7.86,-23.28,-7.76,22.98,0,0,0,0
1007,1015,0.06224,0.37375,0.05072,98,0,0,0,0,1,0,0,-1.28,-3.01,1.28,-2.37,0,0,0,0
1031,1007,0.04803,0.27434,0.04123,98,0,0,0,0,1,0,0,4.59,-6.92,-4.57,2.71,0,0,0,0
1009,1008,0.00455,0.09471,0,120,0,0,1,0,1,0,0,61.87,-11.88,-61.69,15.53,0,0,0,0
1008,1032,0.04501,0.11002,0.01441,102.9,0,0,0,0,1,0,0,57.46,-5.85,-56.03,7.86,0,0,0,0
1008,1069,0.0083,0.03628,0.00553,149,0,0,0,0,1,0,0,4.24,-9.68,-4.23,9.14,0,0,0,0
1011,1010,0.00721,0.3246,0,46,0,0,1,0,1,0,0,9.97,0,-9.97,0.3,0,0,0,0
1010,1015,0.04703,0.28243,0.03833,98,0,0,0,0,1,0,0,8.83,-4.1,-8.79,0.25,0,0,0,0
1010,1030,0.0616,0.3699,0.0502,98,0,0,0,0,1,0,0,-15.59,3.68,15.75,-7.96,0,0,0,0
1012,1087,0.04934,0.20469,0.03473,149,0,0,0,0,1,0,0,-76.3,16.45,79.24,-7.9,0,0,0,0
3051,1012,0.0571,0.24977,0.03804,149,0,0,0,0,1,0,0,-70.33,16.64,73.31,-7.47,0,0,0,0
1013,1031,0.04509,0.27078,0.03675,98,0,0,0,0,1,0,0,13.93,-7.48,-13.83,4.3,0,0,0,0
1047,1013,0.00947,0.06117,0.01167,221,0,0,0,0,1,0,0,58.82,-10.21,-58.49,11.16,0,0,0,0
1086,1013,0.079,0.19311,0.02529,98,0,0,0,0,1,0,0,-15.06,10.01,15.33,-11.95,0,0,0,0
1014,1047,0.03566,0.14794,0.0251,149,0,0,0,0,1,0,0,17.25,-0.2,-17.15,-1.95,0,0,0,0
1014,1083,0.04105,0.18293,0.02682,149,0,0,0,0,1,0,0,-19.47,-0.43,19.62,-1.68,0,0,0,0
1016,1034,0.01828,0.10976,0.01489,98,0,0,0,0,1,0,0,-16.64,13.74,16.72,-14.75,0,0,0,0
1068,1016,0.02773,0.15837,0.0238,98,0,0,0,0,1,0,0,-13.61,-18.21,13.75,16.59,0,0,0,0
1018,1017,0.03227,0.07887,0.01033,98,0,0,0,0,1,0,0,26.3,-3.26,-26.08,2.8,0,0,0,0
1017,1029,0.03244,0.14188,0.02161,149,0,0,0,0,1,0,0,36.52,-35.65,-35.69,37.11,0,0,0,0
1037,1017,0.00752,0.03352,0.00491,221,0,0,0,0,1,0,0,-57.12,-13.47,57.39,14.19,0,0,0,0
1047,1017,0.036,0.156,0.024,150,0,0,0,0,1,0,0,88.99,-3.72,-86.18,13.47,0,0,0,0
1024,1018,0.01094,0.06572,0.00892,98,0,0,0,0,1,0,0,26.45,-3.66,-26.37,3.24,0,0,0,0
1019,1040,0.04978,0.20651,0.03504,149,0,0,0,0,1,0,0,-13.73,5.79,13.85,-8.79,0,0,0,0
1019,1045,0.01522,0.0372,0.00487,221,0,0,0,0,1,0,0,104.64,16.22,-102.94,-12.56,0,0,0,0
1019,1071,0.0044,0.028,0.0054,225,0,0,0,0,1,0,0,-43.95,52.85,44.15,-52.07,0,0,0,0
1071,1019,0.0044,0.028,0.0054,225,0,0,0,0,1,0,0,44.15,-52.07,-43.95,52.85,0,0,0,0
1019,1084,0.03,0.16,0.025,220,0,0,0,0,1,0,0,-64.79,-1.07,66.04,5.15,0,0,0,0
1021,1020,0.00327,0.07812,0,250,0,0,1,0,1,0,0,149.63,-28.73,-148.87,46.81,0,0,0,0
1025,1020,0.00828,0.03434,0.00583,149,0,0,0,0,1,0,0,50,-26.04,-49.75,26.47,0,0,0,0
1084,1020,0.01056,0.06337,0.0086,221,0,0,0,0,1,0,0,-33.75,9.44,33.87,-9.61,0,0,0,0
1020,3059,0.0189,0.06,0.006,300,0,0,0,0,1,0,0,62.94,3.98,-62.23,-2.34,0,0,0,0
1020,3130,0.00996,0.06938,0.01134,221,0,0,0,0,1,0,0,101.82,13.1,-100.82,-7.32,0,0,0,0
1023,1022,0.00535,0.11733,0,250,0,0,1,0,1,0,0,135,-0.55,-134.05,21.52,0,0,0,0
1022,1028,0.01433,0.09253,0.01765,221,0,0,0,0,1,0,0,28.18,-8.56,-28.06,7.49,0,0,0,0
1022,1028,0.01433,0.09253,0.01765,221,0,0,0,0,1,0,0,28.18,-8.56,-28.06,7.49,0,0,0,0
1024,1090,0.01414,0.06303,0.00924,149,0,0,0,0,1,0,0,-89.49,-14.2,90.66,18.46,0,0,0,0
1026,1025,0.0042,0.18046,0,200,0,0,1,0,1,0,0,93.15,-6.13,-92.78,21.86,0,0,0,0
1027,1045,0.02505,0.10957,0.01669,221,0,0,0,0,1,0,0,-14.79,31.69,15.1,-31.99,0,0,0,0
1056,1027,0.03121,0.0763,0.00999,250,0,0,0,0,1,0,0,88.78,-12.03,-86.42,16.75,0,0,0,0
1028,3109,0.00428,0.01875,0.00286,250,0,0,0,0,1,0,0,46.11,-17.82,-46.01,17.97,0,0,0,0
1029,1056,0.02054,0.11733,0.01763,221,0,0,0,0,1,0,0,-47.5,8.72,47.95,-7.99,0,0,0,0
1030,1038,0.07404,0.42285,0.06354,98,0,0,0,0,1,0,0,-23.68,1.65,24.1,-5.86,0,0,0,0
1083,1030,0.06537,0.37334,0.0561,98,0,0,0,0,1,0,0,16.88,-4.15,-16.7,-0.67,0,0,0,0
1033,1032,0.00283,0.06758,0,170,0,0,1,0,1,0,0,-119.7,39.32,120.13,-29.13,0,0,0,0
1032,1036,0.01956,0.11746,0.01594,98,0,0,0,0,1,0,0,3.8,3.65,-3.8,-5.21,0,0,0,0
1038,1032,0.045,0.11,0.015,155,0,0,0,0,1,0,0,70.1,-13.79,-67.9,17.62,0,0,0,0
1033,1081,0.003,0.031,0.059,548,0,0,0,0,1,0,0,101.43,-24.89,-101.13,21.83,0,0,0,0
1033,3050,0.0139,0.136,0.262,647,0,0,0,0,1,0,0,226.77,-1.83,-219.96,40.94,0,0,0,0
1035,1034,0.00438,0.08496,0,130,0,0,1,0,1,0,0,67.5,-9.15,-67.3,13.09,0,0,0,0
1067,1034,0.00795,0.04771,0.00647,98,0,0,0,0,1,0,0,-50.37,-1.11,50.57,1.66,0,0,0,0
1088,1036,0.02065,0.11793,0.01772,98,0,0,0,0,1,0,0,9.82,-3.02,-9.8,1.36,0,0,0,0
1037,1071,0.00669,0.04319,0.00824,300,0,0,0,0,1,0,0,-45.11,-15.5,45.27,15.71,0,0,0,0
1039,1038,0.00201,0.08591,0,200,0,0,1,0,1,0,0,110.63,-20.76,-110.38,31.65,0,0,0,0
1082,1038,0.01115,0.04969,0.00729,149,0,0,0,0,1,0,0,61.27,-6.53,-60.87,7.57,0,0,0,0
1083,1038,0.01,0.05,0.007,221,0,0,0,0,1,0,0,-76.44,21.87,77.05,-19.57,0,0,0,0
1040,1090,0.02991,0.13329,0.01955,149,0,0,0,0,1,0,0,-58.21,-3.78,59.23,6.36,0,0,0,0
1042,1041,0.00419,0.11123,0,145,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1043,1041,0.003,0.12844,0,95,0,0,1,0,1,0,0,44.1,-3.61,-44.04,6.12,0,0,0,0
1065,1041,0.00386,0.02203,0.00331,147,0,0,0,0,1,0,0,15.15,10.58,-15.14,-10.84,0,0,0,0
1041,1067,0.00393,0.01722,0.00262,156.45,0,0,0,0,1,0,0,59.18,4.72,-59.04,-4.38,0,0,0,0
1044,3019,0.03857,0.17192,0.02521,149,0,0,0,0,1,0,0,46.65,-18.42,-45.72,19.9,0,0,0,0
3130,1044,0.02731,0.19029,0.03111,221,0,0,0,0,1,0,0,62.39,-10.04,-61.33,14.26,0,0,0,0
1045,1064,0.00545,0.03794,0.0062,221,0,0,0,0,1,0,0,-10.72,16.63,10.74,-17.06,0,0,0,0
1087,1046,0.03262,0.14269,0.02173,149,0,0,0,0,1,0,0,78.21,-13.24,-76.29,19.36,0,0,0,0
1046,3009,0.05654,0.23454,0.0398,149,0,0,0,0,1,0,0,65.2,-9.82,-62.89,15.2,0,0,0,0
1048,1047,0.00335,0.06576,0,390,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
1049,1047,0.00276,0.11783,0,390,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1050,1047,0.00313,0.09941,0,124,0,0,1,0,1,0,0,89.15,-7.52,-88.9,15.48,0,0,0,0
1051,1047,0.0056,0.1283,0,117,0,0,1,0,1,0,0,89.15,-5.5,-88.71,15.74,0,0,0,0
1052,1047,0.00368,0.0826,0,110,0,0,1,0,1,0,0,89.15,-9.92,-88.86,16.55,0,0,0,0
1053,1047,0.0023,0.08808,0,250,0,0,1,0,1,0,0,-80.67,24.86,80.83,-18.9,0,0,0,0
1047,1085,0.00947,0.06117,0.01167,221,0,0,0,0,1,0,0,54.99,-13,-54.69,13.72,0,0,0,0
1053,1081,0.003,0.03,0.06,548,0,0,0,0,1,0,0,80.67,-24.86,-80.47,20.51,0,0,0,0
1054,1056,0.02202,0.09633,0.01467,149,0,0,0,0,1,0,0,-12.03,-16.36,12.12,15.19,0,0,0,0
1089,1054,0.08737,0.21357,0.02796,98,0,0,0,0,1,0,0,3.12,-14.5,-2.96,12.11,0,0,0,0
1055,1089,0.04982,0.12179,0.01595,98,0,0,0,0,1,0,0,44.71,-2.17,-43.72,3,0,0,0,0
1057,1056,0.00315,0.1312,0,160,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1056,1061,0.02267,0.12946,0.01945,150,0,0,0,0,1,0,0,-59.72,26.43,60.65,-23.18,0,0,0,0
1056,1065,0.02269,0.12962,0.01948,250,0,0,0,0,1,0,0,-89.13,37.95,91.15,-28.41,0,0,0,0
1059,1058,0.02655,0.46187,0,33,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1060,1058,0.00894,0.38854,0,27,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1069,1058,0.0074,0.05155,0.00843,221,0,0,0,0,1,0,0,87.43,-8.16,-86.89,11.04,0,0,0,0
1069,1058,0.0074,0.05155,0.00843,221,0,0,0,0,1,0,0,87.43,-8.16,-86.89,11.04,0,0,0,0
1058,1087,0.01573,0.10956,0.01791,221,0,0,0,0,1,0,0,80.16,-12.95,-79.18,17.89,0,0,0,0
1058,1087,0.01573,0.10956,0.01791,221,0,0,0,0,1,0,0,80.16,-12.95,-79.18,17.89,0,0,0,0
1062,1061,0.0163,0.31787,0,29,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1063,1061,0.00567,0.10409,0,260,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
1061,3042,0.054,0.18,0.028,221,0,0,0,0,1,0,0,14.88,-2.89,-14.77,0.44,0,0,0,0
1066,1065,0.00508,0.12315,0,200,0,0,1,0,1,0,0,106.88,-3.74,-106.3,17.83,0,0,0,0
1088,1068,0.02962,0.16921,0.02543,98,0,0,0,0,1,0,0,46.43,-0.24,-45.79,1.38,0,0,0,0
1070,1069,0.00297,0.07,0,220,0,0,1,0,1,0,0,120.38,18.58,-119.97,-8.98,0,0,0,0
1082,1069,0.02137,0.0952,0.01396,149,0,0,0,0,1,0,0,51.23,-15.07,-50.65,16.17,0,0,0,0
1072,1071,0.00529,0.08551,0,240,0,0,1,0,1,0,0,191.6,25.79,-189.67,5.54,0,0,0,0
1073,1071,0.00499,0.14254,0,240,0,0,1,0,1,0,0,191.6,32.88,-189.75,19.93,0,0,0,0
1074,1071,0.00575,0.12453,0,240,0,0,1,0,1,0,0,191.6,29.18,-189.49,16.68,0,0,0,0
1075,1071,0.00373,0.09967,0,240,0,0,1,0,1,0,0,191.6,30.03,-190.23,6.72,0,0,0,0
1076,1071,0.00141,0.04937,0,230,0,0,1,0,1,0,0,0,-0,0,0,0,0,0,0
1077,1071,0.00641,0.12047,0,230,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
1078,1071,0.00533,0.19087,0,137,0,0,1,0,1,0,0,95.24,15.89,-94.75,1.56,0,0,0,0
1079,1071,0.00013,0.046,0,2000,0,0,1,0,1,0,0,-639.89,160.5,640.44,31.99,0,0,0,0
1080,1071,0.01206,0.20208,0,136,0,0,1,0,1,0,0,95.24,12.77,-94.15,5.52,0,0,0,0
1081,1071,0.00167,0.0665,0,350,0,0,1,0,1,0,0,73.94,59.84,-73.8,-54.17,0,0,0,0
3048,1079,0.0013,0.015,1.02,2300,0,0,0,0,1,0,0,-365.86,-1.06,367.57,-85.55,0,0,0,0
3048,1079,0.0013,0.015,1.02,2300,0,0,0,0,1,0,0,-365.86,-1.06,367.57,-85.55,0,0,0,0
1081,3058,0.0091,0.089,0.171,548,0,0,0,0,1,0,0,107.66,-17.56,-106.66,9.16,0,0,0,0
1084,3130,0.02049,0.09131,0.01339,221,0,0,0,0,1,0,0,54.33,10.01,-53.73,-8.75,0,0,0,0
1085,1086,0.03392,0.14838,0.0226,149,0,0,0,0,1,0,0,24.85,-11.17,-24.61,9.88,0,0,0,0
1090,1085,0.02018,0.13786,0.02346,221,0,0,0,0,1,0,0,-8.52,6.34,8.54,-8.59,0,0,0,0
2029,1091,0.0389,0.17144,0.0798,187,0,0,0,0,1,0,0,-18.38,-3.86,18.51,-4.04,0,0,0,0
1091,2048,0.02193,0.09667,0.045,187,0,0,0,0,1,0,0,13.28,-4.23,-13.25,-0.4,0,0,0,0
2098,1091,0.00554,0.02443,0.01137,187,0,0,0,0,1,0,0,43.51,-5.76,-43.41,4.98,0,0,0,0
2022,2001,0.00839,0.03697,0.01721,187,0,0,0,0,1,0,0,66.09,7.32,-65.73,-7.46,0,0,0,0
2027,2001,0.00955,0.04062,0.02032,187,0,0,0,0,1,0,0,-17.34,4.33,17.37,-6.24,0,0,0,0
2003,2002,0.0003,0.01986,0,981,0,0,1,0,1,0,0,-202.87,0.4,202.99,7.59,0,0,0,0
2004,2002,0.00022,0.01466,0,635,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
2005,2002,0.00033,0.01714,0,645,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
2006,2002,0.00036,0.02679,0,636,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
2021,2002,0.00097,0.01175,0.78032,2295,0,0,0,0,1,0,0,740,-52.25,-734.84,34.55,0,0,0,0
2002,2101,0.00031,0.0037,0.24573,2020,0,0,0,0,1,0,0,531.84,-42.14,-530.99,27.18,0,0,0,0
2038,2003,0.00353,0.02067,0.01032,251,0,0,0,0,1,0,0,-41.86,-8.05,41.93,7.37,0,0,0,0
2003,2047,0.0013,0.0099,0.0052,310,0,0,0,0,1,0,0,160.95,-7.76,-160.62,9.74,0,0,0,0
2007,2114,0.00888,0.05207,0.026,251,0,0,0,0,1,0,0,-76.25,-3.51,76.76,3.88,0,0,0,0
2007,2122,0.00861,0.03661,0.01831,187,0,0,0,0,1,0,0,66.71,0.81,-66.33,-1.02,0,0,0,0
2014,2008,0.02253,0.09931,0.04623,187,0,0,0,0,1,0,0,-10.29,-0.31,10.32,-4.39,0,0,0,0
2008,2052,0.01877,0.08271,0.0385,187,0,0,0,0,1,0,0,-18.38,2.11,18.44,-5.83,0,0,0,0
2009,2049,0.01224,0.07176,0.03583,251,0,0,0,0,1,0,0,-103.9,23.91,105.24,-19.81,0,0,0,0
2009,2082,0.00735,0.03126,0.01563,187,0,0,0,0,1,0,0,-8.4,62.09,8.68,-62.5,0,0,0,0
2109,2009,0.00725,0.03084,0.01542,250,0,0,0,0,1,0,0,-72.73,-28.52,73.16,28.76,0,0,0,0
2061,2010,0.02439,0.10748,0.05003,187,0,0,0,0,1,0,0,-16.64,-4.26,16.7,-0.73,0,0,0,0
2010,2079,0.02061,0.09083,0.04228,187,0,0,0,0,1,0,0,-34.66,4.48,34.9,-7.9,0,0,0,0
2010,2091,0.02461,0.10467,0.05235,187,0,0,0,0,1,0,0,-38.85,12.17,39.25,-15.98,0,0,0,0
2012,2011,0.00044,0.03546,0,461,0,0,1,0,1,0,0,116.63,-31.11,-116.57,36,0,0,0,0
2013,2011,0.00043,0.02897,0,412,0,0,1,0,1,0,0,150.45,-28.89,-150.36,35.29,0,0,0,0
2127,2011,0.00108,0.01307,0.86827,2020,0,0,0,0,1,0,0,-266.21,-13.85,266.93,-71.29,0,0,0,0
2012,2041,0.01245,0.05297,0.02649,187,0,0,0,0,1,0,0,-72.03,15.31,72.67,-15.38,0,0,0,0
2012,2052,0.02008,0.08851,0.0412,187,0,0,0,0,1,0,0,43.64,-1.51,-43.28,-1.21,0,0,0,0
2093,2012,0.01029,0.04536,0.02111,187,0,0,0,0,1,0,0,-29.01,7.11,29.09,-8.95,0,0,0,0
2012,2123,0.00995,0.0423,0.02115,251,0,0,0,0,1,0,0,-117.34,26.27,118.71,-22.7,0,0,0,0
2014,2029,0.01859,0.07908,0.03955,187,0,0,0,0,1,0,0,-15.13,-6.9,15.18,2.95,0,0,0,0
2015,2037,0.00862,0.03799,0.01769,187,0,0,0,0,1,0,0,8.98,-32.86,-8.89,31.44,0,0,0,0
5014,2015,0.00961,0.04237,0.01972,187,0,0,0,0,1,0,0,13.78,-33.01,-13.67,31.53,0,0,0,0
2043,2016,0.00593,0.02614,0.01217,187,0,0,0,0,1,0,0,22.64,-11.37,-22.6,10.29,0,0,0,0
2069,2016,0.0084,0.03705,0.01725,280.5,0,0,0,0,1,0,0,46.92,29.22,-46.67,-29.92,0,0,0,0
2018,2017,0.00048,0.05045,0,271,0,0,1,0,1,0,0,28.91,-5.01,-28.91,5.42,0,0,0,0
2019,2017,0.0002,0.01182,0,454,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
2017,2096,0.00253,0.03068,2.0384,2020,0,0,0,0,1,0,0,-256.64,-74.25,258.24,-122.85,0,0,0,0
2017,2127,0.00089,0.01081,0.71846,2020,0,0,0,0,1,0,0,285.55,-143.74,-284.77,76.13,0,0,0,0
2018,2093,0.01163,0.05125,0.02386,187,0,0,0,0,1,0,0,-28.91,5.01,29.01,-7.11,0,0,0,0
2045,2020,0.00097,0.00548,0.00295,310,0,0,0,0,1,0,0,-167.05,20.12,167.33,-18.85,0,0,0,0
2055,2020,0.00102,0.00744,0.00422,409,0,0,0,0,1,0,0,215.78,-2.2,-215.3,5.26,0,0,0,0
2022,2021,0.00034,0.01888,0,867,0,0,1,0,1,0,0,-183.36,-13.68,183.47,19.92,0,0,0,0
2023,2021,0.00054,0.03406,0,319,0,0,1,0,1,0,0,83.1,15.44,-83.06,-13.1,0,0,0,0
2024,2021,0.00036,0.02425,0,391,0,0,1,0,1,0,0,166.21,22.7,-166.12,-16.15,0,0,0,0
2113,2021,0.0001,0.00124,0.08207,2020,0,0,0,0,1,0,0,674.73,-64.49,-674.29,61.57,0,0,0,0
2022,2040,0.02207,0.09391,0.04697,187,0,0,0,0,1,0,0,12.64,-2.57,-12.61,-2.07,0,0,0,0
2064,2022,0.00558,0.03156,0.01697,251,0,0,0,0,1,0,0,-92.58,-4.69,93.06,5.66,0,0,0,0
2025,2055,0.0023,0.01016,0.00473,187,0,0,0,0,1,0,0,-33.32,-25.36,33.36,25.07,0,0,0,0
2067,2025,0.00317,0.014,0.00651,187,0,0,0,0,1,0,0,6.31,-14.75,-6.3,14.14,0,0,0,0
2058,2026,0.02475,0.10526,0.05264,187,0,0,0,0,1,0,0,64.29,-13.44,-63.3,12.09,0,0,0,0
2128,2026,0.01207,0.05318,0.02475,187,0,0,0,0,1,0,0,-44.47,15.88,44.73,-17.36,0,0,0,0
2027,2090,0.01692,0.07455,0.0347,187,0,0,0,0,1,0,0,13.78,-5.34,-13.75,1.99,0,0,0,0
2028,2045,0.00363,0.02129,0.01063,251,0,0,0,0,1,0,0,-143.66,30.08,144.45,-26.52,0,0,0,0
2028,2109,0.01026,0.0452,0.02104,250,0,0,0,0,1,0,0,-38.73,-20.21,38.92,18.94,0,0,0,0
2112,2028,0.00369,0.02161,0.01079,310,0,0,0,0,1,0,0,-167.1,19.02,168.15,-13.91,0,0,0,0
2030,2106,0.0118,0.05199,0.0242,187,0,0,0,0,1,0,0,67.28,-17.22,-66.7,17.38,0,0,0,0
2122,2030,0.00737,0.0432,0.02157,251,0,0,0,0,1,0,0,115.41,-0.21,-114.42,3.86,0,0,0,0
2031,2048,0.02398,0.10567,0.04919,187,0,0,0,0,1,0,0,33.29,-13.62,-33.01,9.63,0,0,0,0
2031,2087,0.02177,0.09259,0.04631,187,0,0,0,0,1,0,0,-39.06,11.98,39.41,-15.33,0,0,0,0
2032,2114,0.01097,0.04834,0.0225,187,0,0,0,0,1,0,0,-59.6,-0.66,59.99,0.07,0,0,0,0
2122,2032,0.01414,0.06232,0.02901,187,0,0,0,0,1,0,0,-55.81,-0.67,56.25,-0.29,0,0,0,0
2129,2033,0.00522,0.02298,0.0107,187,0,0,0,0,1,0,0,-38.61,14.75,38.7,-15.41,0,0,0,0
2033,5288,0.00925,0.03935,0.01968,187,0,0,0,0,1,0,0,-52.27,11.56,52.54,-12.35,0,0,0,0
2034,2043,0.00439,0.01867,0.00934,187,0,0,0,0,1,0,0,26.91,-10.97,-26.87,10.17,0,0,0,0
2046,2034,0.00468,0.01993,0.00997,187,0,0,0,0,1,0,0,32.3,-10.25,-32.25,9.46,0,0,0,0
2035,2066,0.01411,0.08272,0.04131,251,0,0,0,0,1,0,0,-61.57,12.39,62.11,-13.53,0,0,0,0
2035,2091,0.01863,0.10528,0.05663,251,0,0,0,0,1,0,0,56.89,-13.71,-56.29,11.15,0,0,0,0
2036,2055,0.00216,0.0092,0.0046,300,0,0,0,0,1,0,0,-89.5,43.35,89.71,-42.9,0,0,0,0
2036,2082,0.00236,0.01003,0.00502,250,0,0,0,0,1,0,0,47.91,-55.13,-47.79,55.16,0,0,0,0
2037,2065,0.00415,0.02434,0.01216,251,0,0,0,0,1,0,0,141.35,-36.62,-140.51,40.29,0,0,0,0
2110,2037,0.00307,0.01798,0.00898,251,0,0,0,0,1,0,0,136.51,-1.95,-135.96,4.19,0,0,0,0
2081,2038,0.00639,0.03748,0.01871,251,0,0,0,0,1,0,0,-39.16,-8.61,39.26,7.31,0,0,0,0
2039,2086,0.00845,0.03725,0.01734,187,0,0,0,0,1,0,0,-53.12,8.4,53.37,-9.03,0,0,0,0
5285,2039,0.00569,0.03334,0.01665,251,0,0,0,0,1,0,0,22.91,-8.76,-22.88,7.31,0,0,0,0
2039,5455,0.00371,0.02173,0.01085,251,0,0,0,0,1,0,0,70.44,-17.29,-70.24,17.37,0,0,0,0
2040,2114,0.02335,0.09932,0.04967,187,0,0,0,0,1,0,0,-31.1,1.38,31.32,-5.49,0,0,0,0
2121,2040,0.00894,0.03938,0.01833,187,0,0,0,0,1,0,0,-27.74,2.26,27.8,-3.81,0,0,0,0
2042,2041,0.00216,0.07846,0,95,0,0,1,0,1,0,0,59.7,-11.46,-59.62,14.24,0,0,0,0
2041,2058,0.0136,0.05786,0.02893,187,0,0,0,0,1,0,0,-13.05,1.13,13.07,-4.1,0,0,0,0
2065,2044,0.01021,0.04497,0.02093,187,0,0,0,0,1,0,0,-4.74,19.56,4.78,-21.56,0,0,0,0
2044,2102,0.01465,0.06453,0.03004,187,0,0,0,0,1,0,0,-32.19,13.79,32.37,-16.1,0,0,0,0
2063,2046,0.00363,0.02051,0.01103,251,0,0,0,0,1,0,0,54.54,-4.5,-54.43,3.98,0,0,0,0
2092,2047,0.00376,0.02203,0.011,251,0,0,0,0,1,0,0,-144.87,17.48,145.66,-13.98,0,0,0,0
2079,2048,0.02944,0.12973,0.06039,187,0,0,0,0,1,0,0,-39.38,6.64,39.84,-11.05,0,0,0,0
2049,2061,0.00912,0.05349,0.02671,251,0,0,0,0,1,0,0,-116.81,16.53,118.03,-12.17,0,0,0,0
2090,2050,0.02377,0.10475,0.04876,187,0,0,0,0,1,0,0,36.61,-2.28,-36.3,-1.2,0,0,0,0
2050,5268,0.01273,0.05412,0.02707,187,0,0,0,0,1,0,0,32.64,0.16,-32.5,-2.25,0,0,0,0
2080,2051,0.00691,0.03904,0.021,251,0,0,0,0,1,0,0,-140.84,42.51,142.34,-36.09,0,0,0,0
2051,2112,0.00873,0.04934,0.02654,310,0,0,0,0,1,0,0,-160.19,31.04,162.55,-20.3,0,0,0,0
5285,2053,0.00757,0.0428,0.02302,251,0,0,0,0,1,0,0,-33.06,5.89,33.15,-7.67,0,0,0,0
2053,5362,0.01118,0.06552,0.03272,251,0,0,0,0,1,0,0,-62.29,-0.59,62.72,-0.09,0,0,0,0
2055,2054,0.00016,0.00742,0,1095,0,0,1,0,1,0,0,-194.24,2.99,194.3,-0.18,0,0,0,0
2055,2054,0.00016,0.00742,0,1095,0,0,1,0,1,0,0,-194.24,2.99,194.3,-0.18,0,0,0,0
2056,2054,0.00069,0.06323,0,227,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
2057,2054,0.00025,0.01321,0,1001,0,0,1,0,1,0,0,573.61,-57.99,-572.76,102.79,0,0,0,0
2127,2054,0.033,0.043,2.3,2020,0,0,0,0,1,0,0,305.25,-229.1,-273.48,31.29,0,0,0,0
2054,5236,0.0008,0.00971,0.64507,2020,0,0,0,0,1,0,0,457.65,-133.72,-455.89,90.21,0,0,0,0
2059,2058,0.00537,0.10085,0,99,0,0,1,0,1,0,0,60,-11.52,-59.81,15.14,0,0,0,0
2123,2058,0.00524,0.0231,0.01075,187,0,0,0,0,1,0,0,17.58,-3.46,-17.56,2.39,0,0,0,0
2060,2064,0.00608,0.03562,0.01779,251,0,0,0,0,1,0,0,-82.13,-1.22,82.54,1.85,0,0,0,0
5136,2060,0.00421,0.02468,0.01232,251,0,0,0,0,1,0,0,-78.07,0.15,78.33,0.15,0,0,0,0
2062,2061,0.0016,0.04103,0,223,0,0,1,0,1,0,0,101.55,-12.3,-101.39,16.43,0,0,0,0
2092,2063,0.00409,0.02397,0.01197,251,0,0,0,0,1,0,0,120.77,-24.31,-120.16,26.66,0,0,0,0
2126,2065,0.00712,0.04025,0.02165,251,0,0,0,0,1,0,0,-66.54,-23.65,66.88,23.34,0,0,0,0
2073,2066,0.01087,0.06371,0.03181,251,0,0,0,0,1,0,0,69.75,-11.79,-69.23,11.52,0,0,0,0
2068,2067,0.00995,0.05832,0.02912,251,0,0,0,0,1,0,0,60.64,-0.2,-60.27,-0.54,0,0,0,0
2068,2088,0.00135,0.00792,0.00396,251,0,0,0,0,1,0,0,-66.4,-1.43,66.46,1.38,0,0,0,0
2069,2072,0.00557,0.03267,0.01631,251,0,0,0,0,1,0,0,-98.27,37.54,98.86,-35.79,0,0,0,0
2069,5074,0.0102,0.04493,0.02092,187,0,0,0,0,1,0,0,29.43,53.26,-29.05,-53.77,0,0,0,0
2071,2070,0.00129,0.05708,0,249,0,0,1,0,1,0,0,112.5,-2.46,-112.34,9.68,0,0,0,0
2088,2070,0.00235,0.01376,0.00687,251,0,0,0,0,1,0,0,-15.82,-4.85,15.83,4.2,0,0,0,0
2070,5237,0.00727,0.03095,0.01548,257.25,0,0,0,0,1,0,0,96.51,-13.89,-95.82,15.26,0,0,0,0
2072,2102,0.0084,0.04925,0.0246,251,0,0,0,0,1,0,0,-108.56,33.04,109.61,-29.44,0,0,0,0
2074,2073,0.00225,0.04467,0,144,0,0,1,0,1,0,0,73.31,-25.81,-73.18,28.45,0,0,0,0
2076,2073,0.00347,0.07389,0,64,0,0,1,0,1,0,0,22.5,6.39,-22.48,-6.01,0,0,0,0
2087,2073,0.01908,0.08409,0.03914,187,0,0,0,0,1,0,0,-47.31,13.1,47.76,-15.2,0,0,0,0
2073,3079,0.01377,0.08073,0.04031,251,0,0,0,0,1,0,0,-21.85,4.55,21.91,-8.34,0,0,0,0
2075,2074,0.01303,0.29308,0,19,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
3115,2074,0.0052,0.02972,0.00447,221,0,0,0,0,1,0,0,73.62,-24.5,-73.31,25.81,0,0,0,0
2078,2077,0.002,0.07139,0,189,0,0,1,0,1,0,0,84.38,-4.82,-84.24,9.72,0,0,0,0
2077,2110,0.00218,0.01278,0.00638,310,0,0,0,0,1,0,0,145.59,-50.01,-145.09,52.23,0,0,0,0
2077,2133,0.00307,0.01798,0.00898,251,0,0,0,0,1,0,0,-61.34,40.29,61.5,-40.29,0,0,0,0
2086,2080,0.01338,0.05896,0.02745,187,0,0,0,0,1,0,0,-55.56,8.41,55.99,-9.25,0,0,0,0
2133,2080,0.01236,0.07244,0.03618,251,0,0,0,0,1,0,0,-67.18,38.68,67.92,-38.06,0,0,0,0
2081,2129,0.01257,0.05349,0.02675,187,0,0,0,0,1,0,0,34.69,7.35,-34.53,-9.33,0,0,0,0
2083,2082,0.00401,0.14309,0,91,0,0,1,0,1,0,0,19.95,10.07,-19.93,-9.39,0,0,0,0
2084,2082,0.00414,0.18022,0,82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
2085,2082,0.00156,0.07238,0,98,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
2089,2088,0.00259,0.12398,0,84,0,0,1,0,1,0,0,50.7,-0.29,-50.63,3.47,0,0,0,0
2090,2121,0.01763,0.075,0.03751,187,0,0,0,0,1,0,0,-25.29,-0.4,25.4,-2.92,0,0,0,0
2094,2093,0.0017,0.10337,0,88,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
2095,2093,0.00149,0.05101,0,164,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
2097,2096,0.00012,0.00729,0,836,0,0,1,0,1,0,0,138.35,-20.42,-138.33,21.77,0,0,0,0
2099,2096,0.0003,0.03477,0,237,0,0,1,0,1,0,0,7.5,-1.44,-7.5,1.46,0,0,0,0
2100,2096,0.00075,0.04235,0,386,0,0,1,0,1,0,0,112.5,-21.6,-112.41,26.93,0,0,0,0
2098,2097,0.00183,0.13303,0,146,0,0,1,0,1,0,0,-43.51,5.76,43.54,-3.36,0,0,0,0
2097,3096,0.00546,0.05679,0.19351,750,0,0,0,0,1,0,0,-181.9,23.78,183.67,-25.8,0,0,0,0
2102,2101,0.00013,0.00916,0,1072,0,0,1,0,1,0,0,-281.93,16.33,282.03,-9.21,0,0,0,0
2103,2101,0.00019,0.01252,0,542,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
2104,2101,0.00022,0.0164,0,542,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
2105,2101,0.00055,0.02588,0,544,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
2101,5083,0.00059,0.00721,0.47876,2020,0,0,0,0,1,0,0,248.96,-17.97,-248.6,-26.65,0,0,0,0
2102,2107,0.00156,0.01139,0.00646,310,0,0,0,0,1,0,0,139.96,29.21,-139.64,-27.6,0,0,0,0
2124,2106,0.00485,0.02842,0.01419,251,0,0,0,0,1,0,0,-63.32,6.9,63.52,-7.12,0,0,0,0
2106,2129,0.00424,0.01803,0.00902,187,0,0,0,0,1,0,0,-11.23,-14.35,11.24,13.52,0,0,0,0
2107,2125,0.0109,0.06393,0.03192,251,0,0,0,0,1,0,0,65.49,6.59,-65.03,-7.06,0,0,0,0
2130,2108,0.00945,0.04022,0.02012,187,0,0,0,0,1,0,0,58.32,-9,-58,8.35,0,0,0,0
5472,2108,0.01619,0.07138,0.03323,187,0,0,0,0,1,0,0,-55.35,7.87,55.86,-8.96,0,0,0,0
2111,5187,0.01319,0.05811,0.02705,187,0,0,0,0,1,0,0,36.25,-11.16,-36.06,9.29,0,0,0,0
2111,5472,0.02196,0.09676,0.04504,187,0,0,0,0,1,0,0,-50.2,7.21,50.78,-9.16,0,0,0,0
2114,2113,0.00013,0.00965,0,924,0,0,1,0,1,0,0,-238.85,-18.51,238.92,23.91,0,0,0,0
2115,2113,0.00077,0.03843,0,410,0,0,1,0,1,0,0,184.21,-20.5,-183.95,33.55,0,0,0,0
2116,2113,0.00027,0.02003,0,402,0,0,1,0,1,0,0,184.21,-20.5,-184.12,27.24,0,0,0,0
2117,2113,0.00043,0.0445,0,404,0,0,1,0,1,0,0,184.21,-20.5,-184.07,35.69,0,0,0,0
2118,2113,0.00064,0.04928,0,391,0,0,1,0,1,0,0,184.21,-20.5,-183.99,37.37,0,0,0,0
2119,2113,0.00034,0.02438,0,389,0,0,1,0,1,0,0,184.21,-20.5,-184.1,28.72,0,0,0,0
2120,2113,0.0007,0.04736,0,392,0,0,1,0,1,0,0,184.21,-4.83,-183.98,20.6,0,0,0,0
5049,2113,0.00053,0.01087,0.75821,2768,0,0,0,0,1,0,0,-613.86,-56.25,615.83,19.14,0,0,0,0
2113,8126,0.00058,0.01198,0.83533,2768,0,0,0,0,1,0,0,-425.27,-161.75,426.37,96.92,0,0,0,0
5450,2124,0.00519,0.02933,0.01578,251,0,0,0,0,1,0,0,-41.94,11.96,42.04,-12.93,0,0,0,0
2125,5078,0.00981,0.04323,0.02012,187,0,0,0,0,1,0,0,-14.7,12.37,14.74,-14.19,0,0,0,0
2125,5215,0.00341,0.01999,0.00998,251,0,0,0,0,1,0,0,75.67,-6.46,-75.47,6.63,0,0,0,0
2126,5220,0.0038,0.02226,0.01112,251,0,0,0,0,1,0,0,52.31,19.62,-52.19,-20.07,0,0,0,0
2128,2127,0.00066,0.06242,0,308,0,0,1,0,1,0,0,44.47,-15.88,-44.46,17.19,0,0,0,0
2127,5164,0.01,0.1,3,2768,0,0,0,0,1,0,0,506.64,-51.31,-481.77,-13.68,0,0,0,0
2129,5141,0.00446,0.02617,0.01307,251,0,0,0,0,1,0,0,55.27,-20.81,-55.11,20.43,0,0,0,0
2131,2130,0.00178,0.07699,0,214,0,0,1,0,1,0,0,58.39,-6.35,-58.32,9,0,0,0,0
2132,2131,0.00583,0.25242,0,24,0,0,1,0,1,0,0,-11.94,6.95,11.95,-6.49,0,0,0,0
3021,2131,0.02143,0.09374,0.01428,149,0,0,0,0,1,0,0,71.44,-9.47,-70.34,12.84,0,0,0,0
3002,3001,0.00103,0.06934,0,171,0,0,1,0,1,0,0,-62.42,-15,62.46,17.85,0,0,0,0
3002,3001,0.00103,0.06934,0,171,0,0,1,0,1,0,0,-62.42,-15,62.46,17.85,0,0,0,0
3001,6177,0.00653,0.06378,0.12272,548,0,0,0,0,1,0,0,-109.91,-17.31,110.68,12.07,0,0,0,0
6285,3001,0.00639,0.04566,0.08324,443,0,0,0,0,1,0,0,15.04,9.96,-15.01,-18.39,0,0,0,0
3002,3107,0.01283,0.07327,0.01101,98,0,0,0,0,1,0,0,11.97,-1.97,-11.96,0.97,0,0,0,0
3004,3003,0.00324,0.10104,0,51,0,0,1,0,1,0,0,28.13,-5.4,-28.1,6.21,0,0,0,0
3003,3103,0.01071,0.04441,0.00754,149,0,0,0,0,1,0,0,97.37,-4.05,-96.39,7.34,0,0,0,0
3141,3003,0.00248,0.01085,0.00165,149,0,0,0,0,1,0,0,69.38,2.49,-69.26,-2.16,0,0,0,0
3005,3052,0.07286,0.17811,0.02332,98,0,0,0,0,1,0,0,6.29,4.14,-6.24,-6.42,0,0,0,0
3126,3005,0.0221,0.13272,0.01801,98,0,0,0,0,1,0,0,13.67,4.6,-13.63,-6.22,0,0,0,0
3006,3049,0.01784,0.0795,0.01166,149,0,0,0,0,1,0,0,66.3,-15.28,-65.49,17.73,0,0,0,0
3145,3006,0.01721,0.07139,0.01211,149,0,0,0,0,1,0,0,74.61,-10.46,-73.65,13.2,0,0,0,0
3007,3013,0.0282,0.12334,0.01878,149,0,0,0,0,1,0,0,53.12,-13.82,-52.31,15.44,0,0,0,0
3007,3137,0.00869,0.03873,0.00568,149,0,0,0,0,1,0,0,-51.05,0.09,51.27,0.3,0,0,0,0
3007,3145,0.01571,0.08971,0.01348,98,0,0,0,0,1,0,0,-17.04,9.49,17.1,-10.53,0,0,0,0
3008,3036,0.03575,0.14831,0.02517,149,0,0,0,0,1,0,0,51.85,-13.16,-50.83,14.88,0,0,0,0
3140,3008,0.0278,0.12389,0.01817,250,0,0,0,0,1,0,0,94.68,-15.67,-92.11,25.31,0,0,0,0
3143,3008,0.04389,0.1073,0.01405,98,0,0,0,0,1,0,0,-20.13,17.12,20.45,-17.76,0,0,0,0
3009,3024,0.0285,0.17117,0.02323,98,0,0,0,0,1,0,0,-0.76,-3.72,0.76,1.3,0,0,0,0
3146,3009,0.03539,0.14683,0.02492,149,0,0,0,0,1,0,0,-50.17,16.36,51.12,-15.03,0,0,0,0
3010,3076,0.02704,0.16239,0.02204,98,0,0,0,0,1,0,0,-14.5,2.27,14.56,-4.13,0,0,0,0
3093,3010,0.02325,0.1396,0.01894,98,0,0,0,0,1,0,0,-9.81,1.84,9.83,-3.6,0,0,0,0
3011,3012,0.01814,0.1036,0.01557,98,0,0,0,0,1,0,0,-6.98,-0.95,6.99,-0.62,0,0,0,0
3011,3124,0.02409,0.1376,0.02068,98,0,0,0,0,1,0,0,-20.16,-6.74,20.26,5.16,0,0,0,0
3012,6226,0.01815,0.10369,0.01558,98,0,0,0,0,1,0,0,-7.55,0.46,7.56,-2.01,0,0,0,0
3013,3077,0.00833,0.05,0.00679,98,0,0,0,0,1,0,0,-12.25,33.74,12.35,-33.8,0,0,0,0
3014,3124,0.04522,0.19779,0.03012,149,0,0,0,0,1,0,0,55.49,-16.39,-54.05,19.51,0,0,0,0
6212,3014,0.01229,0.05481,0.00804,149,0,0,0,0,1,0,0,78.21,-7.77,-77.49,10.16,0,0,0,0
3015,3121,0.00527,0.03162,0.00429,147,0,0,0,0,1,0,0,-32.95,-2.5,33,2.39,0,0,0,0
3015,3127,0.01148,0.0656,0.00986,109.76,0,0,0,0,1,0,0,-15.02,-3.28,15.05,2.41,0,0,0,0
3015,3128,0.00752,0.04513,0.00612,98,0,0,0,0,1,0,0,42.61,4.26,-42.47,-4.08,0,0,0,0
3017,3016,0.00189,0.07277,0,200,0,0,1,0,1,0,0,127.13,-0.17,-126.83,11.7,0,0,0,0
3016,3083,0.00919,0.05252,0.00789,221,0,0,0,0,1,0,0,74.37,-16.54,-73.85,18.7,0,0,0,0
3016,3103,0.00883,0.03662,0.00621,149,0,0,0,0,1,0,0,-56.76,19.13,57.07,-18.48,0,0,0,0
3016,3131,0.03765,0.09203,0.01205,98,0,0,0,0,1,0,0,-0.13,-9.47,0.16,8.29,0,0,0,0
3139,3016,0.02927,0.12143,0.02061,221,0,0,0,0,1,0,0,-105.93,16.96,109.35,-4.83,0,0,0,0
3019,3018,0.00052,0.03897,0,142.2,0,0,1,0,1,0,0,-75.98,1.21,76.01,0.91,0,0,0,0
3019,3018,0.00053,0.03897,0,142.2,0,0,1,0,1,0,0,-75.98,1.23,76.01,0.89,0,0,0,0
3020,3018,0.00133,0.06779,0,200,0,0,1,0,1,0,0,112.5,1.34,-112.34,6.75,0,0,0,0
3018,3050,0.01395,0.13638,0.2624,548,0,0,0,0,1,0,0,66.01,-13.05,-65.44,-9.03,0,0,0,0
3018,3058,0.0091,0.0889,0.17104,548,0,0,0,0,1,0,0,-105.69,4.5,106.66,-13.18,0,0,0,0
3024,3019,0.01378,0.07869,0.01182,98,0,0,0,0,1,0,0,-10.9,-4.17,10.91,3.02,0,0,0,0
3114,3019,0.01054,0.07345,0.01201,221,0,0,0,0,1,0,0,-92.51,-4.2,93.39,9.05,0,0,0,0
3114,3019,0.01054,0.07345,0.01201,221,0,0,0,0,1,0,0,-92.51,-4.2,93.39,9.05,0,0,0,0
3049,3021,0.01086,0.07565,0.01237,221,0,0,0,0,1,0,0,130.15,-11.21,-128.32,22.69,0,0,0,0
5397,3021,0.02082,0.09277,0.0136,149,0,0,0,0,1,0,0,-54.29,15.32,54.95,-13.77,0,0,0,0
3033,3022,0.06611,0.16158,0.02116,147,0,0,0,0,1,0,0,31.17,-6.69,-30.52,6.15,0,0,0,0
3085,3022,0.01233,0.07039,0.01058,98,0,0,0,0,1,0,0,-5.91,12.19,5.93,-13.12,0,0,0,0
3049,3023,0.01656,0.0738,0.01082,149,0,0,0,0,1,0,0,-75.24,-9.52,76.18,12.58,0,0,0,0
3023,3067,0.09726,0.23774,0.03113,98,0,0,0,0,1,0,0,-46.42,20.27,48.85,-17.62,0,0,0,0
3023,3115,0.03509,0.21073,0.0286,98,0,0,0,0,1,0,0,-40.17,16.92,40.82,-15.98,0,0,0,0
3035,3025,0.05582,0.13643,0.01786,98,0,0,0,0,1,0,0,10.57,-2.8,-10.5,1.17,0,0,0,0
3025,3036,0.0401,0.16637,0.02823,149,0,0,0,0,1,0,0,-36.2,8.63,36.77,-9.1,0,0,0,0
3025,3101,0.02809,0.12288,0.01871,149,0,0,0,0,1,0,0,33.03,-13.68,-32.68,13.34,0,0,0,0
3027,3026,0.00258,0.11301,0,250,0,0,1,0,1,0,0,-9.94,-8.49,9.94,8.67,0,0,0,0
3028,3026,0.00048,0.03228,0,270,0,0,1,0,1,0,0,150,36.96,-149.9,-29.84,0,0,0,0
3026,5395,0.00227,0.01625,0.02963,443,0,0,0,0,1,0,0,139.95,21.17,-139.52,-21.2,0,0,0,0
3027,3102,0.02467,0.05926,0.00804,221,0,0,0,0,1,0,0,9.94,8.49,-9.9,-9.21,0,0,0,0
3147,3029,0.01187,0.06781,0.01019,250,0,0,0,0,1,0,0,-60.42,11.21,60.84,-9.87,0,0,0,0
3029,5241,0.01232,0.05113,0.00868,149,0,0,0,0,1,0,0,-65.71,8.49,66.22,-7.29,0,0,0,0
3030,3072,0.00885,0.05057,0.0076,190,0,0,0,0,1,0,0,-45.02,20.23,45.23,-19.82,0,0,0,0
3114,3030,0.02646,0.10977,0.01863,156.45,0,0,0,0,1,0,0,86.72,-19.45,-84.7,25.89,0,0,0,0
3054,3031,0.03288,0.08037,0.01052,98,0,0,0,0,1,0,0,-5.05,12.62,5.11,-13.53,0,0,0,0
3031,3070,0.03731,0.09121,0.01194,150,0,0,0,0,1,0,0,-90.9,19.84,94.13,-13.15,0,0,0,0
3031,3140,0.02073,0.09067,0.01381,149,0,0,0,0,1,0,0,71.05,-10.49,-69.99,13.77,0,0,0,0
3032,3094,0.00583,0.04065,0.00664,250,0,0,0,0,1,0,0,-167.68,-4.78,169.31,15.49,0,0,0,0
3099,3032,0.00703,0.03076,0.00468,149,0,0,0,0,1,0,0,-94.17,18.22,94.81,-15.86,0,0,0,0
3034,3033,0.00593,0.17201,0,125,0,0,1,0,1,0,0,97.87,17.14,-97.32,-1.14,0,0,0,0
3136,3033,0.00696,0.01672,0.00227,250,0,0,0,0,1,0,0,-65.84,-7.32,66.14,7.82,0,0,0,0
3035,3066,0.08317,0.2033,0.02662,98,0,0,0,0,1,0,0,-14.03,1.82,14.2,-4.09,0,0,0,0
3036,3066,0.03434,0.19612,0.02947,98,0,0,0,0,1,0,0,8.26,-7.43,-8.23,4.66,0,0,0,0
3038,3037,0.00411,0.1621,0,82,0,0,1,0,1,0,0,59.49,-11.05,-59.34,16.89,0,0,0,0
3039,3037,0.00051,0.03079,0,280,0,0,1,0,1,0,0,156.75,43.36,-156.63,-35.83,0,0,0,0
3078,3037,0.00125,0.01223,0.02354,548,0,0,0,0,1,0,0,-54.44,-38.38,54.49,36.42,0,0,0,0
3037,3088,0.00895,0.08746,0.16828,548,0,0,0,0,1,0,0,161.48,-17.48,-159.26,21.34,0,0,0,0
3038,3080,0.00768,0.04384,0.00659,98,0,0,0,0,1,0,0,41.5,-8.99,-41.36,9.09,0,0,0,0
3085,3038,0.00471,0.02825,0.00383,250,0,0,0,0,1,0,0,101.48,-17.47,-100.99,20.03,0,0,0,0
3072,3040,0.02206,0.09153,0.01553,149,0,0,0,0,1,0,0,-73.26,36.07,74.71,-31.63,0,0,0,0
3139,3040,0.01922,0.08563,0.01256,250,0,0,0,0,1,0,0,91.01,-21.18,-89.32,27.49,0,0,0,0
3042,3041,0.00322,0.18545,0,240,0,0,1,0,1,0,0,99.45,0.23,-99.13,17.86,0,0,0,0
3043,3041,0.00205,0.14897,0,57,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
3044,3041,0.00154,0.10487,0,112,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
3045,3041,0.00096,0.05895,0,550,0,0,1,0,1,0,0,0,-0,0,0,0,0,0,0
3041,3046,0.0031,0.02,0.05832,820,0,0,0,0,1,0,0,483.12,-36.71,-476.13,75.77,0,0,0,0
3041,3058,0.00347,0.02481,0.04523,750,0,0,0,0,1,0,0,-383.99,18.86,388.92,11.66,0,0,0,0
3042,3064,0.02146,0.09562,0.01402,221,0,0,0,0,1,0,0,-9.55,-14,9.6,12.81,0,0,0,0
3111,3042,0.01081,0.04816,0.00706,221,0,0,0,0,1,0,0,84.65,-8.16,-83.89,10.85,0,0,0,0
3047,3046,0.00338,0.14142,0,290,0,0,1,0,1,0,0,179.99,27.71,-178.93,16.5,0,0,0,0
3048,3046,0.00027,0.016,0,1500,0,0,1,0,1,0,0,-772.18,91.65,773.75,1.09,0,0,0,0
3048,3046,0.00027,0.016,0,1500,0,0,1,0,1,0,0,-772.18,91.65,773.75,1.09,0,0,0,0
3046,3078,0.00316,0.0309,0.05946,820,0,0,0,0,1,0,0,-506.94,68.66,514.96,3.58,0,0,0,0
3082,3046,0.00313,0.03062,0.05891,750,0,0,0,0,1,0,0,390.07,-4.9,-385.5,43.49,0,0,0,0
3047,3064,0.01369,0.045,0.00446,221,0,0,0,0,1,0,0,-71.95,42.46,72.85,-39.96,0,0,0,0
3129,3047,0.02116,0.05173,0.00677,221,0,0,0,0,1,0,0,110.94,-46.77,-108.04,53.15,0,0,0,0
3048,5045,0.0011,0.013,0.63,2295,0,0,0,0,1,0,0,1010.4,16.84,-999.59,45.54,0,0,0,0
3048,5045,0.0011,0.013,0.63,2295,0,0,0,0,1,0,0,1010.4,16.84,-999.59,45.54,0,0,0,0
3048,5120,0.0013,0.015,1.02,2295,0,0,0,0,1,0,0,614.35,-114.29,-609.6,62.15,0,0,0,0
3048,5394,0.0013,0.015,1.02,2020,0,0,0,0,1,0,0,-178.26,-49.23,178.66,-52.82,0,0,0,0
3051,3050,0.00147,0.09038,0,122,0,0,1,0,1,0,0,-37.48,-18.78,37.51,20.35,0,0,0,0
3051,3050,0.00147,0.09038,0,122,0,0,1,0,1,0,0,-37.48,-18.78,37.51,20.35,0,0,0,0
4014,3050,0.01665,0.16272,0.31309,548,0,0,0,0,1,0,0,-203.33,40.48,210.38,-4.46,0,0,0,0
3052,3093,0.03727,0.22382,0.03037,98,0,0,0,0,1,0,0,-4.75,0.25,4.76,-3.27,0,0,0,0
3052,3107,0.01629,0.09779,0.01327,98,0,0,0,0,1,0,0,2.92,3.88,-2.91,-5.19,0,0,0,0
3054,3053,0.00422,0.16643,0,103,0,0,1,0,1,0,0,5.05,-12.62,-5.04,12.92,0,0,0,0
3055,3053,0.00065,0.02944,0,330,0,0,1,0,1,0,0,183.88,35.81,-183.67,-26.26,0,0,0,0
3056,3053,0.00099,0.0556,0,200,0,0,1,0,1,0,0,183.88,24.15,-183.57,-6.47,0,0,0,0
3057,3053,0.00152,0.05399,0,220,0,0,1,0,1,0,0,183.88,22.53,-183.4,-5.4,0,0,0,0
3058,3053,0.003,0.03,0.06,1000,0,0,0,0,1,0,0,195.91,-10.21,-194.82,14.65,0,0,0,0
3082,3053,0.00152,0.0149,0.02867,548,0,0,0,0,1,0,0,-109.34,-51.57,109.55,50.62,0,0,0,0
3053,3088,0.00333,0.03466,0.11812,750,0,0,0,0,1,0,0,320.48,-20.04,-317.25,41.12,0,0,0,0
3053,3088,0.00333,0.03466,0.11812,750,0,0,0,0,1,0,0,320.48,-20.04,-317.25,41.12,0,0,0,0
3059,3058,0.00178,0.135,0,250,0,0,1,0,1,0,0,88.97,-10.77,-88.83,21.34,0,0,0,0
3060,3058,0.00205,0.114,0,200,0,0,1,0,1,0,0,124.22,13.18,-123.93,3.26,0,0,0,0
3061,3058,0.00132,0.0814,0,155,0,0,1,0,1,0,0,124.22,13.94,-124.03,-2.18,0,0,0,0
3062,3058,0.00115,0.04113,0,190,0,0,1,0,1,0,0,124.22,19.46,-124.05,-13.45,0,0,0,0
3063,3058,0.00159,0.0585,0,190,0,0,1,0,1,0,0,124.22,14.87,-123.99,-6.41,0,0,0,0
3059,3111,0.01912,0.04672,0.00612,221,0,0,0,0,1,0,0,-26.75,13.1,26.91,-13.32,0,0,0,0
3065,3064,0.00856,0.17814,0,110,0,0,1,0,1,0,0,60.37,-11.59,-60.05,18.32,0,0,0,0
3064,3141,0.01218,0.05051,0.00857,149,0,0,0,0,1,0,0,-22.41,8.84,22.48,-9.45,0,0,0,0
3066,3142,0.03037,0.17347,0.02607,98,0,0,0,0,1,0,0,-28.01,-6.82,28.25,5.51,0,0,0,0
3068,3067,0.00117,0.04824,0,200,0,0,1,0,1,0,0,112.5,25.59,-112.36,-19.66,0,0,0,0
3067,3070,0.01175,0.06712,0.01009,98,0,0,0,0,1,0,0,36.43,6.19,-36.28,-6.38,0,0,0,0
3067,3094,0.01576,0.07025,0.0103,149,0,0,0,0,1,0,0,89.05,-0.2,-87.87,4.39,0,0,0,0
3067,3141,0.01175,0.05234,0.00768,149,0,0,0,0,1,0,0,-61.97,31.28,62.51,-29.68,0,0,0,0
3069,3077,0.01599,0.09132,0.01372,98,0,0,0,0,1,0,0,-28.81,0.98,28.95,-1.59,0,0,0,0
3069,3140,0.01354,0.03311,0.00434,98,0,0,0,0,1,0,0,25,-2.06,-24.92,1.84,0,0,0,0
3071,3070,0.00337,0.06343,0,200,0,0,1,0,1,0,0,127.65,-24.51,-127.09,35.11,0,0,0,0
3070,3131,0.00569,0.02535,0.00372,149,0,0,0,0,1,0,0,69.24,-15.58,-68.96,16.42,0,0,0,0
3142,3072,0.01958,0.11184,0.01681,98,0,0,0,0,1,0,0,-21.89,17.05,22.04,-17.95,0,0,0,0
3074,3073,0.00148,0.05882,0,115,0,0,1,0,1,0,0,74.85,-7.14,-74.77,10.47,0,0,0,0
3073,3076,0.01657,0.09953,0.01351,98,0,0,0,0,1,0,0,25.46,-1.79,-25.36,1.07,0,0,0,0
3123,3073,0.01212,0.06921,0.0104,98,0,0,0,0,1,0,0,-63.15,3.08,63.64,-1.34,0,0,0,0
3073,4002,0.03286,0.18769,0.0282,98,0,0,0,0,1,0,0,-14.34,-7.34,14.41,4.9,0,0,0,0
3132,3075,0.07582,0.18532,0.02427,98,0,0,0,0,1,0,0,-0.86,-3.34,0.87,0.92,0,0,0,0
3075,3138,0.0747,0.18259,0.02391,98,0,0,0,0,1,0,0,-13.05,-4.37,13.19,2.25,0,0,0,0
3077,3099,0.00591,0.03377,0.00508,221,0,0,0,0,1,0,0,40.86,-0.43,-40.77,0.48,0,0,0,0
3077,3131,0.01523,0.06786,0.00995,250,0,0,0,0,1,0,0,-150.82,16.37,154.31,-1.86,0,0,0,0
3079,3078,0.00156,0.05913,0,166,0,0,1,0,1,0,0,54.28,-7.1,-54.23,8.81,0,0,0,0
3081,3078,0.00202,0.06066,0,300,0,0,1,0,1,0,0,186.75,33.97,-186.08,-13.77,0,0,0,0
3078,3133,0.0042,0.03003,0.05475,523,0,0,0,0,1,0,0,-220.2,39.76,222.22,-31.02,0,0,0,0
3080,3079,0.00542,0.12325,0,90,0,0,1,0,1,0,0,41.36,-9.09,-41.26,11.27,0,0,0,0
3134,3079,0.01347,0.05936,0.02763,187,0,0,0,0,1,0,0,35.09,-6.33,-34.93,4.17,0,0,0,0
3083,3082,0.00172,0.064,0,161.06,0,0,1,0,1,0,0,107.07,-9.87,-106.88,17.06,0,0,0,0
3084,3082,0.00171,0.09998,0,300,0,0,1,0,1,0,0,174.37,-8.93,-173.85,39.41,0,0,0,0
3137,3083,0.00824,0.03605,0.00549,149,0,0,0,0,1,0,0,33.32,8.68,-33.22,-8.83,0,0,0,0
3086,3085,0.00703,0.2158,0,77,0,0,1,0,1,0,0,56.25,-1.69,-56.03,8.53,0,0,0,0
3087,3085,0.00831,0.19507,0,83,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
3085,3128,0.0069,0.01687,0.00221,98,0,0,0,0,1,0,0,-39.55,-3.25,39.65,3.28,0,0,0,0
3089,3088,0.0005,0.02042,0,411,0,0,1,0,1,0,0,-237.63,-4.58,237.9,15.52,0,0,0,0
3092,3088,0.00152,0.0846,0,250,0,0,1,0,1,0,0,150,18.47,-149.68,-0.61,0,0,0,0
5395,3088,0.00237,0.0246,0.08383,750,0,0,0,0,1,0,0,-349.98,12.34,352.77,7.72,0,0,0,0
5395,3088,0.00237,0.0246,0.08383,750,0,0,0,0,1,0,0,-349.98,12.34,352.77,7.72,0,0,0,0
3090,3089,0.00098,0.02574,0,277,0,0,1,0,1,0,0,-46.68,-9.95,46.71,10.51,0,0,0,0
3089,5334,0.0094,0.05512,0.02752,409,0,0,0,0,1,0,0,190.93,-5.94,-187.67,22.13,0,0,0,0
3091,3090,0.00127,0.03474,0,268,0,0,1,0,1,0,0,-46.66,-9.2,46.68,9.95,0,0,0,0
3102,3091,0.00402,0.02416,0.00328,109.76,0,0,0,0,1,0,0,-16.32,-32.66,16.37,32.63,0,0,0,0
3091,3125,0.01164,0.02796,0.00379,98,0,0,0,0,1,0,0,30.29,45.02,-29.95,-44.61,0,0,0,0
3095,3094,0.00352,0.16184,0,250,0,0,1,0,1,0,0,90.45,19.62,-90.17,-6.81,0,0,0,0
3137,3094,0.018,0.04399,0.00576,221,0,0,0,0,1,0,0,-8.69,12.58,8.73,-13.08,0,0,0,0
3097,3096,0.00239,0.06155,0,162,0,0,1,0,1,0,0,54.22,-8.33,-54.15,10.11,0,0,0,0
3097,3096,0.00239,0.06155,0,162,0,0,1,0,1,0,0,54.22,-8.33,-54.15,10.11,0,0,0,0
3098,3096,0.0034,0.134,0,200,0,0,1,0,1,0,0,120,17.91,-119.54,0.33,0,0,0,0
3133,3096,0.0038,0.02718,0.04955,443,0,0,0,0,1,0,0,-44.1,-9.9,44.17,5.24,0,0,0,0
3109,3097,0.00325,0.02263,0.0037,340,0,0,0,0,1,0,0,108.81,-14.43,-108.44,16.67,0,0,0,0
3099,3100,0.01869,0.08329,0.01221,250,0,0,0,0,1,0,0,122.85,-22.12,-119.95,33.83,0,0,0,0
3100,3102,0.015,0.088,0.012,98,0,0,0,0,1,0,0,49.46,-19.31,-49.04,20.55,0,0,0,0
3125,3100,0.0162,0.07086,0.01079,149,0,0,0,0,1,0,0,-61.3,18.76,61.97,-16.94,0,0,0,0
3104,3101,0.01395,0.07966,0.01197,98,0,0,0,0,1,0,0,10.41,6.61,-10.39,-7.71,0,0,0,0
6360,3101,0.03353,0.08195,0.01073,98,0,0,0,0,1,0,0,-33.24,8.19,33.63,-8.31,0,0,0,0
3105,3104,0.00965,0.2233,0,60,0,0,1,0,1,0,0,44.5,-0.74,-44.31,5.07,0,0,0,0
3106,3104,0.00703,0.22022,0,200,0,0,1,0,1,0,0,53.02,-2.69,-52.82,8.84,0,0,0,0
6156,3104,0.01785,0.07953,0.01166,149,0,0,0,0,1,0,0,-85.35,25.45,86.73,-20.52,0,0,0,0
3108,3147,0.03432,0.08389,0.01098,98,0,0,0,0,1,0,0,-25.37,-15.29,25.66,14.86,0,0,0,0
3108,6065,0.02034,0.11619,0.01746,98,0,0,0,0,1,0,0,1.85,8.63,-1.83,-10.28,0,0,0,0
3110,3109,0.00505,0.2206,0,114,0,0,1,0,1,0,0,63,11.92,-62.81,-3.53,0,0,0,0
3112,3111,0.01169,0.25489,0,90,0,0,1,0,1,0,0,56.1,-3.04,-55.73,11.09,0,0,0,0
3113,3111,0.00858,0.25519,0,90,0,0,1,0,1,0,0,56.1,-2.35,-55.83,10.4,0,0,0,0
3116,3115,0.02115,0.08773,0.01489,221,0,0,0,0,1,0,0,127.54,-24.67,-124.02,37.76,0,0,0,0
3117,3116,0.00258,0.11311,0,80,0,0,1,0,1,0,0,47.25,-5.09,-47.19,7.64,0,0,0,0
3118,3116,0.00353,0.07808,0,139,0,0,1,0,1,0,0,90,-8.53,-89.71,14.91,0,0,0,0
3116,3136,0.01168,0.07015,0.00952,221,0,0,0,0,1,0,0,9.37,2.12,-9.36,-3.02,0,0,0,0
3120,3119,0.00248,0.09082,0,46,0,0,1,0,1,0,0,29.7,0,-29.68,0.76,0,0,0,0
4002,3119,0.02215,0.13302,0.01805,98,0,0,0,0,1,0,0,-15.42,-5.18,15.48,3.62,0,0,0,0
4188,3119,0.027,0.1542,0.02317,98,0,0,0,0,1,0,0,-14.15,2.22,14.2,-4.37,0,0,0,0
3122,3121,0.00565,0.10546,0,250,0,0,1,0,1,0,0,147.75,-13.3,-146.51,36.51,0,0,0,0
3121,3129,0.00954,0.03956,0.00671,149,0,0,0,0,1,0,0,16.15,-28.85,-16.06,28.55,0,0,0,0
3121,3145,0.02936,0.13085,0.01919,149,0,0,0,0,1,0,0,97.35,-10.05,-94.64,20.16,0,0,0,0
3126,3123,0.05936,0.14511,0.019,98,0,0,0,0,1,0,0,3.18,20.49,-2.92,-21.8,0,0,0,0
6286,3124,0.018,0.1,0.016,100,0,0,0,0,1,0,0,30.92,-5.52,-30.75,4.74,0,0,0,0
3126,6059,0.04241,0.10187,0.01382,98,0,0,0,0,1,0,0,-26.81,14.86,27.19,-15.4,0,0,0,0
3141,3127,0.00595,0.02651,0.00389,221,0,0,0,0,1,0,0,-85.75,23.46,86.2,-21.85,0,0,0,0
3132,3144,0.04225,0.10327,0.01352,98,0,0,0,0,1,0,0,-8.7,0.63,8.73,-1.9,0,0,0,0
3134,3133,0.00391,0.20153,0,83,0,0,1,0,1,0,0,-6.98,-0.27,6.98,0.37,0,0,0,0
3135,3134,0.01014,0.22418,0,200,0,0,1,0,1,0,0,28.2,-4.8,-28.11,6.6,0,0,0,0
3136,3135,0.00579,0.2297,0,200,0,0,1,0,1,0,0,28.24,-2.96,-28.2,4.8,0,0,0,0
3138,3142,0.02534,0.14471,0.02175,98,0,0,0,0,1,0,0,13.49,-9,-13.43,7.06,0,0,0,0
3138,3146,0.03674,0.1607,0.02447,149,0,0,0,0,1,0,0,-37.62,3.64,38.13,-3.97,0,0,0,0
3144,3143,0.04463,0.10909,0.01428,98,0,0,0,0,1,0,0,-14.29,0.33,14.38,-1.54,0,0,0,0
4003,4040,0.01209,0.07809,0.0149,250,0,0,0,0,1,0,0,-171.75,5.68,175.28,15.59,0,0,0,0
4103,4003,0.00838,0.05414,0.01033,221,0,0,0,0,1,0,0,-49.73,24.89,49.98,-24.3,0,0,0,0
4103,4003,0.00838,0.05414,0.01033,221,0,0,0,0,1,0,0,-49.73,24.89,49.98,-24.3,0,0,0,0
4128,4003,0.01296,0.09028,0.01476,221,0,0,0,0,1,0,0,55.91,-5.55,-55.51,6.86,0,0,0,0
4005,4004,0.00169,0.06285,0,190,0,0,1,0,1,0,0,-120.76,4.77,121,4.02,0,0,0,0
4014,4004,0.006,0.06,0.115,548,0,0,0,0,1,0,0,92.49,-9.22,-92,2.01,0,0,0,0
4113,4004,0.00456,0.03255,0.05934,443,0,0,0,0,1,0,0,29.04,0.06,-29,-6.03,0,0,0,0
4022,4005,0.02734,0.11343,0.01925,149,0,0,0,0,1,0,0,5.53,-12.63,-5.48,10.83,0,0,0,0
4114,4005,0.01989,0.11362,0.01707,221,0,0,0,0,1,0,0,38.19,-11.1,-37.89,11.04,0,0,0,0
4006,4011,0.0269,0.11766,0.01792,149,0,0,0,0,1,0,0,30.4,-0.67,-30.17,-0.18,0,0,0,0
4006,4197,0.00624,0.04344,0.0071,221,0,0,0,0,1,0,0,-33.16,-0.11,33.22,-0.19,0,0,0,0
4007,4027,0.00348,0.02089,0.00284,221,0,0,0,0,1,0,0,-8.11,-60.27,8.24,60.73,0,0,0,0
4007,4034,0.00873,0.03892,0.00571,149,0,0,0,0,1,0,0,-64.55,17.92,64.94,-16.78,0,0,0,0
4007,4122,0.00469,0.02091,0.00307,221,0,0,0,0,1,0,0,-110.99,-9.69,111.56,11.92,0,0,0,0
4008,6112,0.01363,0.07782,0.01169,98,0,0,0,0,1,0,0,4.13,-10.27,-4.11,9.19,0,0,0,0
6155,4008,0.01482,0.06605,0.00968,149,0,0,0,0,1,0,0,-29.59,2.47,29.72,-2.83,0,0,0,0
4008,6346,0.01174,0.05229,0.00767,149,0,0,0,0,1,0,0,-66.34,3.9,66.86,-2.34,0,0,0,0
4010,4009,0.00242,0.06944,0,196.5,0,0,1,0,1,0,0,75.59,6.11,-75.46,-2.35,0,0,0,0
4010,4009,0.00315,0.06944,0,196.5,0,0,1,0,1,0,0,75.61,5.31,-75.44,-1.55,0,0,0,0
4152,4009,0.00542,0.03498,0.00667,221,0,0,0,0,1,0,0,-93.07,5.22,93.52,-3.01,0,0,0,0
4152,4009,0.00542,0.03498,0.00667,221,0,0,0,0,1,0,0,-93.07,5.22,93.52,-3.01,0,0,0,0
4165,4009,0.00315,0.02032,0.00388,221,0,0,0,0,1,0,0,18.08,-5.3,-18.07,4.96,0,0,0,0
4165,4009,0.00315,0.02032,0.00388,221,0,0,0,0,1,0,0,18.08,-5.3,-18.07,4.96,0,0,0,0
4011,4185,0.03112,0.13615,0.02073,149,0,0,0,0,1,0,0,14.12,-4.36,-14.06,2.48,0,0,0,0
4034,4012,0.01625,0.09759,0.01324,221,0,0,0,0,1,0,0,-41.03,-6.85,41.3,7.14,0,0,0,0
4012,4103,0.02485,0.14192,0.02133,221,0,0,0,0,1,0,0,59.43,-4.29,-58.59,6.9,0,0,0,0
4012,4121,0.01296,0.07781,0.01056,98,0,0,0,0,1,0,0,-12.47,8.48,12.5,-9.39,0,0,0,0
4012,4171,0.02502,0.11152,0.01635,221,0,0,0,0,1,0,0,-102,36.92,104.84,-25.96,0,0,0,0
4013,4089,0.01437,0.09281,0.01771,250,0,0,0,0,1,0,0,-125.91,31.6,128.3,-18.01,0,0,0,0
4107,4013,0.02623,0.06413,0.0084,98,0,0,0,0,1,0,0,-19.41,18.36,19.59,-18.77,0,0,0,0
4013,4122,0.00312,0.01784,0.00268,98,0,0,0,0,1,0,0,13.97,-39,-13.92,39.02,0,0,0,0
4015,4014,0.00058,0.03637,0,321,0,0,1,0,1,0,0,-74.33,13.24,74.37,-11.28,0,0,0,0
4015,4014,0.00058,0.03637,0,321,0,0,1,0,1,0,0,-74.33,13.24,74.37,-11.28,0,0,0,0
4014,4131,0.01669,0.11926,0.21744,443,0,0,0,0,1,0,0,-37.89,-8.69,38.12,-12.66,0,0,0,0
4188,4015,0.03538,0.21243,0.02883,98,0,0,0,0,1,0,0,11.18,-3.06,-11.14,0.26,0,0,0,0
4016,4023,0.01228,0.07374,0.01001,98,0,0,0,0,1,0,0,49.81,-8.17,-49.51,8.99,0,0,0,0
4117,4016,0.01709,0.0709,0.01203,149,0,0,0,0,1,0,0,56.59,-5.42,-56.06,6.4,0,0,0,0
4081,4017,0.00217,0.01515,0.00248,221,0,0,0,0,1,0,0,104.82,19.61,-104.58,-18.19,0,0,0,0
4081,4017,0.00217,0.01515,0.00248,221,0,0,0,0,1,0,0,104.82,19.61,-104.58,-18.19,0,0,0,0
4017,4087,0.00568,0.02531,0.00371,149,0,0,0,0,1,0,0,39.84,-35.55,-39.68,35.87,0,0,0,0
4017,4123,0.00492,0.03426,0.0056,221,0,0,0,0,1,0,0,79.77,46.56,-79.36,-44.24,0,0,0,0
4018,4037,0.01371,0.06107,0.00896,149,0,0,0,0,1,0,0,49.6,-25.29,-49.18,26.25,0,0,0,0
4149,4018,0.01472,0.06561,0.00962,149,0,0,0,0,1,0,0,57.29,-21.76,-56.74,23.27,0,0,0,0
4019,4067,0.00919,0.06276,0.01068,221,0,0,0,0,1,0,0,-76.6,10.07,77.16,-7.29,0,0,0,0
4019,4067,0.00919,0.06276,0.01068,221,0,0,0,0,1,0,0,-76.6,10.07,77.16,-7.29,0,0,0,0
4019,4121,0.02026,0.04952,0.00648,98,0,0,0,0,1,0,0,17.37,-58.63,-16.61,59.84,0,0,0,0
4051,4020,0.01602,0.10945,0.01862,221,0,0,0,0,1,0,0,-62.45,13.22,63.12,-10.43,0,0,0,0
4051,4020,0.01602,0.10945,0.01862,221,0,0,0,0,1,0,0,-62.45,13.22,63.12,-10.43,0,0,0,0
4020,4123,0.00803,0.03577,0.00525,149,0,0,0,0,1,0,0,-22.78,-10.67,22.84,10.39,0,0,0,0
4150,4020,0.00418,0.02912,0.00476,221,0,0,0,0,1,0,0,111.17,4.14,-110.64,-0.93,0,0,0,0
4150,4020,0.00418,0.02912,0.00476,221,0,0,0,0,1,0,0,111.17,4.14,-110.64,-0.93,0,0,0,0
4089,4021,0.01219,0.05329,0.00812,156.45,0,0,0,0,1,0,0,72.17,-1.26,-71.54,3.19,0,0,0,0
4021,4167,0.00965,0.04299,0.0063,149,0,0,0,0,1,0,0,39.57,-12.25,-39.41,12.36,0,0,0,0
4187,4022,0.02501,0.10376,0.01761,149,0,0,0,0,1,0,0,11.16,-12.57,-11.09,11.06,0,0,0,0
6112,4023,0.04152,0.10149,0.01329,98,0,0,0,0,1,0,0,-43.6,11.13,44.44,-10.42,0,0,0,0
4025,4024,0.0013,0.04477,0,260,0,0,1,0,1,0,0,-156.82,4.66,157.13,5.96,0,0,0,0
4026,4024,0.00148,0.06658,0,500,0,0,1,0,1,0,0,204.44,22.25,-203.85,4.29,0,0,0,0
4026,4024,0.00148,0.06658,0,500,0,0,1,0,1,0,0,204.44,22.25,-203.85,4.29,0,0,0,0
4131,4024,0.00611,0.05974,0.11495,647,0,0,0,0,1,0,0,-244.48,51.93,248.11,-28.47,0,0,0,0
6263,4024,0.00754,0.05386,0.0982,443,0,0,0,0,1,0,0,-2.43,-23.87,2.45,13.92,0,0,0,0
4025,4117,0.00307,0.01981,0.00378,260,0,0,0,0,1,0,0,156.82,-4.66,-156.09,8.96,0,0,0,0
4027,4088,0.00276,0.01883,0.0032,221,0,0,0,0,1,0,0,-36.68,-39.59,36.75,39.78,0,0,0,0
4027,4088,0.00276,0.01883,0.0032,221,0,0,0,0,1,0,0,-36.68,-39.59,36.75,39.78,0,0,0,0
4029,4028,0.00077,0.04468,0,148.8,0,0,1,0,1,0,0,-79.1,3.11,79.15,-0.4,0,0,0,0
4029,4028,0.00077,0.04468,0,148.8,0,0,1,0,1,0,0,-79.1,3.11,79.15,-0.4,0,0,0,0
4030,4028,0.00053,0.0395,0,241.5,0,0,1,0,1,0,0,153.53,-11.55,-153.41,20.73,0,0,0,0
4030,4028,0.00053,0.0395,0,241.5,0,0,1,0,1,0,0,153.53,-11.55,-153.41,20.73,0,0,0,0
4030,4028,0.00053,0.0395,0,250,0,0,1,0,1,0,0,153.53,-11.55,-153.41,20.73,0,0,0,0
4028,7043,0.00286,0.02045,0.03728,443,0,0,0,0,1,0,0,-85.67,-12.62,85.88,10.23,0,0,0,0
4028,7274,0.00028,0.00295,0.01006,750,0,0,0,0,1,0,0,193.8,-24.38,-193.69,24.44,0,0,0,0
4028,7274,0.00028,0.00295,0.01006,750,0,0,0,0,1,0,0,193.8,-24.38,-193.69,24.44,0,0,0,0
4029,6253,0.01201,0.0776,0.0148,221,0,0,0,0,1,0,0,141.09,-17.25,-138.74,30.9,0,0,0,0
7275,4029,0.00321,0.01407,0.00214,149,0,0,0,0,1,0,0,-17.1,-11.19,17.12,11.02,0,0,0,0
4031,4043,0.04121,0.18028,0.02746,149,0,0,0,0,1,0,0,2.59,2.87,-2.58,-5.68,0,0,0,0
4147,4031,0.02053,0.0898,0.01368,149,0,0,0,0,1,0,0,5.34,2.25,-5.34,-3.65,0,0,0,0
4051,4032,0.02109,0.05154,0.00675,102.9,0,0,0,0,1,0,0,16.72,-5.89,-16.65,5.39,0,0,0,0
4141,4032,0.01931,0.08605,0.01262,149,0,0,0,0,1,0,0,76.03,35.77,-74.74,-31.29,0,0,0,0
4033,4101,0.0036,0.016,0.003,150,0,0,0,0,1,0,0,-12.26,15.58,12.28,-15.83,0,0,0,0
4033,4147,0.00984,0.06854,0.0112,221,0,0,0,0,1,0,0,-36.54,-21.68,36.71,21.72,0,0,0,0
4033,4147,0.00984,0.06854,0.0112,221,0,0,0,0,1,0,0,-36.54,-21.68,36.71,21.72,0,0,0,0
4033,4190,0.00397,0.01648,0.0028,223.5,0,0,0,0,1,0,0,-40.91,-8,40.98,8,0,0,0,0
4034,4154,0.01506,0.10289,0.01751,221,0,0,0,0,1,0,0,-61.55,12.96,62.14,-10.7,0,0,0,0
4064,4035,0.00506,0.02099,0.00356,149,0,0,0,0,1,0,0,68.97,21.18,-68.71,-20.43,0,0,0,0
4035,4150,0.02431,0.05942,0.00778,98,0,0,0,0,1,0,0,-10.45,-2,10.48,1.31,0,0,0,0
4132,4036,0.03455,0.15396,0.02258,149,0,0,0,0,1,0,0,49.71,7.31,-48.88,-5.93,0,0,0,0
4036,4189,0.05901,0.14424,0.01889,98,0,0,0,0,1,0,0,13.81,-4.01,-13.69,2.41,0,0,0,0
4037,4054,0.00975,0.05854,0.00794,98,0,0,0,0,1,0,0,-3.64,13.83,3.66,-14.52,0,0,0,0
4099,4037,0.01617,0.07075,0.01077,149,0,0,0,0,1,0,0,-23.95,-18.69,24.1,18.26,0,0,0,0
4054,4038,0.01093,0.06561,0.0089,98,0,0,0,0,1,0,0,-9.26,12.93,9.29,-13.65,0,0,0,0
4038,4125,0.01635,0.09341,0.01404,98,0,0,0,0,1,0,0,-43.4,7.07,43.72,-6.63,0,0,0,0
4038,4178,0.03181,0.07775,0.01018,98,0,0,0,0,1,0,0,-49.19,-17.03,50.05,18.1,0,0,0,0
4040,4039,0.00078,0.02871,0,384,0,0,1,0,1,0,0,-226.28,52.13,226.68,-37.53,0,0,0,0
4040,4039,0.00078,0.02871,0,384,0,0,1,0,1,0,0,-226.28,52.13,226.68,-37.53,0,0,0,0
4073,4039,0.00022,0.00224,0.00764,750,0,0,0,0,1,0,0,-153.29,0.6,153.33,-0.88,0,0,0,0
4073,4039,0.00022,0.00224,0.00764,750,0,0,0,0,1,0,0,-153.29,0.6,153.33,-0.88,0,0,0,0
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-253.34,25.61,258.19,-3.62,0,0,0,0
