fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-253.34,25.61,258.19,-3.62,0,0,0,0
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-253.34,25.61,258.19,-3.62,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,158.73,-50.36,-158.35,52.67,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,158.73,-50.36,-158.35,52.67,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,158.73,-50.36,-158.35,52.67,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-174.21,-11.5,175.55,20.33,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-174.21,-11.5,175.55,20.33,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-174.21,-11.5,175.55,20.33,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-260.54,34.67,260.91,-11.08,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-260.54,34.67,260.91,-11.08,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-260.54,34.67,260.91,-11.08,0,0,0,0
4073,4041,0.0019,0.01971,0.06717,820,0,0,0,0,1,0,0,394.22,5.98,-391.37,16.62,0,0,0,0
4073,4041,0.0019,0.01971,0.06717,820,0,0,0,0,1,0,0,394.22,5.98,-391.37,16.62,0,0,0,0
4088,4042,0.00312,0.02015,0.00384,375,0,0,0,0,1,0,0,-143.01,80.11,143.81,-75.4,0,0,0,0
4088,4042,0.00312,0.02015,0.00384,375,0,0,0,0,1,0,0,-143.01,80.11,143.81,-75.4,0,0,0,0
4107,4042,0.00298,0.01925,0.00367,331.5,0,0,0,0,1,0,0,-138.86,10.32,139.42,-7.08,0,0,0,0
4107,4042,0.00298,0.01925,0.00367,331.5,0,0,0,0,1,0,0,-138.86,10.32,139.42,-7.08,0,0,0,0
4043,4119,0.01218,0.05428,0.00796,149,0,0,0,0,1,0,0,0.1,4.98,-0.1,-5.78,0,0,0,0
4045,4044,0.00353,0.16159,0,120,0,0,1,0,1,0,0,93.4,7.47,-93.1,6.17,0,0,0,0
4046,4044,0.00669,0.2458,0,40,0,0,1,0,1,0,0,28.5,1.96,-28.45,-0.03,0,0,0,0
4047,4044,0.00557,0.09157,0,250,0,0,1,0,1,0,0,27.48,3.41,-27.44,-2.74,0,0,0,0
4044,4119,0.00264,0.01804,0.00307,221,0,0,0,0,1,0,0,125.02,6.13,-124.62,-3.7,0,0,0,0
4185,4044,0.03117,0.13891,0.02037,149,0,0,0,0,1,0,0,-23.78,8.29,23.98,-9.53,0,0,0,0
4048,4154,0.00408,0.02784,0.00474,221,0,0,0,0,1,0,0,88.78,-1.56,-88.47,3.24,0,0,0,0
4048,4155,0.00335,0.02332,0.00381,221,0,0,0,0,1,0,0,-50.94,-1.07,51.03,1.28,0,0,0,0
4048,4155,0.00335,0.02332,0.00381,221,0,0,0,0,1,0,0,-50.94,-1.07,51.03,1.28,0,0,0,0
4050,4049,0.00389,0.07962,0,195,0,0,1,0,1,0,0,75,-10.97,-74.78,15.54,0,0,0,0
4050,4049,0.00389,0.07962,0,195,0,0,1,0,1,0,0,75,-10.97,-74.78,15.54,0,0,0,0
4086,4049,0.00927,0.04053,0.00617,149,0,0,0,0,1,0,0,-19.82,48.54,20.07,-48.11,0,0,0,0
4049,4194,0.00379,0.02643,0.00432,221,0,0,0,0,1,0,0,64.74,8.51,-64.58,-7.84,0,0,0,0
4049,4194,0.00379,0.02643,0.00432,221,0,0,0,0,1,0,0,64.74,8.51,-64.58,-7.84,0,0,0,0
4052,4051,0.00406,0.16879,0,100,0,0,1,0,1,0,0,44.08,22.5,-43.98,-18.56,0,0,0,0
4127,4051,0.01554,0.08876,0.01334,221,0,0,0,0,1,0,0,-62.03,30.23,62.78,-27.32,0,0,0,0
4053,4152,0.0091,0.06213,0.01057,221,0,0,0,0,1,0,0,-61.57,-0.06,61.91,1.24,0,0,0,0
4053,4152,0.0091,0.06213,0.01057,221,0,0,0,0,1,0,0,-61.57,-0.06,61.91,1.24,0,0,0,0
4053,4191,0.02289,0.14783,0.0282,221,0,0,0,0,1,0,0,61.52,0.04,-60.68,2.5,0,0,0,0
4053,4191,0.02289,0.14783,0.0282,221,0,0,0,0,1,0,0,61.52,0.04,-60.68,2.5,0,0,0,0
4055,4078,0.00454,0.03104,0.00528,221,0,0,0,0,1,0,0,25.48,4.65,-25.45,-4.95,0,0,0,0
4055,4078,0.00454,0.03104,0.00528,221,0,0,0,0,1,0,0,25.48,4.65,-25.45,-4.95,0,0,0,0
4055,4109,0.01141,0.04991,0.0076,149,0,0,0,0,1,0,0,72.9,-3.95,-72.28,5.93,0,0,0,0
4055,4145,0.0037,0.02577,0.00421,221,0,0,0,0,1,0,0,-70.82,-5.19,71.01,6.11,0,0,0,0
4055,4145,0.0037,0.02577,0.00421,221,0,0,0,0,1,0,0,-70.82,-5.19,71.01,6.11,0,0,0,0
4057,4056,0.0009,0.03263,0,500,0,0,1,0,1,0,0,-299.51,-34.05,300.32,63.58,0,0,0,0
4058,4056,0.00136,0.05833,0,185,0,0,1,0,1,0,0,99.61,17.45,-99.48,-11.83,0,0,0,0
4059,4056,0.00197,0.04935,0,185,0,0,1,0,1,0,0,84.09,18.42,-83.95,-14.97,0,0,0,0
4060,4056,0.00213,0.08417,0,185,0,0,1,0,1,0,0,124.41,14.84,-124.09,-2.39,0,0,0,0
4061,4056,0.00148,0.05744,0,259,0,0,1,0,1,0,0,148.88,19.5,-148.57,-7.29,0,0,0,0
4062,4056,0.00287,0.0718,0,264,0,0,1,0,1,0,0,171.86,17.02,-171.05,3.16,0,0,0,0
4063,4056,0.00077,0.05841,0,260,0,0,1,0,1,0,0,124.76,19.69,-124.64,-10.91,0,0,0,0
4056,4158,0.00124,0.01287,0.04387,750,0,0,0,0,1,0,0,421.72,11.18,-419.6,6.29,0,0,0,0
4056,4181,0.00117,0.01146,0.02204,647,0,0,0,0,1,0,0,29.73,-30.54,-29.71,28.43,0,0,0,0
4108,4057,0.00271,0.01748,0.00334,221,0,0,0,0,1,0,0,-57.01,-7.55,57.1,7.79,0,0,0,0
4108,4057,0.00271,0.01748,0.00334,221,0,0,0,0,1,0,0,-57.01,-7.55,57.1,7.79,0,0,0,0
4057,4145,0.00563,0.03924,0.00641,221,0,0,0,0,1,0,0,92.65,9.23,-92.17,-6.48,0,0,0,0
4057,4145,0.00563,0.03924,0.00641,221,0,0,0,0,1,0,0,92.65,9.23,-92.17,-6.48,0,0,0,0
4065,4064,0.00915,0.19147,0,100,0,0,1,0,1,0,0,46.87,13.41,-46.66,-9.03,0,0,0,0
4069,4064,0.00989,0.02376,0.00322,98,0,0,0,0,1,0,0,9.48,-0.98,-9.47,0.68,0,0,0,0
4064,4099,0.00946,0.06459,0.01099,221,0,0,0,0,1,0,0,52.45,-7.25,-52.18,7.99,0,0,0,0
4064,4099,0.00946,0.06459,0.01099,221,0,0,0,0,1,0,0,52.45,-7.25,-52.18,7.99,0,0,0,0
4064,4104,0.00622,0.04017,0.00766,221,0,0,0,0,1,0,0,-63.28,-0.42,63.53,1.28,0,0,0,0
4064,4104,0.00622,0.04017,0.00766,221,0,0,0,0,1,0,0,-63.28,-0.42,63.53,1.28,0,0,0,0
4066,4068,0.013,0.05797,0.0085,149,0,0,0,0,1,0,0,-13.34,21.72,13.42,-22.23,0,0,0,0
4066,4107,0.00316,0.02043,0.0039,221,0,0,0,0,1,0,0,-89.1,37.69,89.38,-36.26,0,0,0,0
4066,4107,0.00316,0.02043,0.0039,221,0,0,0,0,1,0,0,-89.1,37.69,89.38,-36.26,0,0,0,0
4111,4067,0.00346,0.02362,0.00402,300,0,0,0,0,1,0,0,-182.48,21.33,183.67,-13.58,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,167.14,14.35,-165.82,-5.67,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,167.14,14.35,-165.82,-5.67,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,167.14,14.35,-165.82,-5.67,0,0,0,0
4068,4103,0.00973,0.05555,0.00835,147,0,0,0,0,1,0,0,31.95,-13.27,-31.84,13.06,0,0,0,0
4068,4186,0.01855,0.08268,0.01212,149,0,0,0,0,1,0,0,-73.36,27.57,74.48,-23.8,0,0,0,0
4069,4072,0.00681,0.03892,0.00585,98,0,0,0,0,1,0,0,-13.71,-0.22,13.73,-0.28,0,0,0,0
4071,4070,0.00121,0.04292,0,353,0,0,1,0,1,0,0,-184.4,-27.73,184.83,42.77,0,0,0,0
4071,4070,0.00121,0.04292,0,353,0,0,1,0,1,0,0,-184.4,-27.73,184.83,42.77,0,0,0,0
4070,4183,0.002,0.02,0.07,443,0,0,0,0,1,0,0,-147.74,-13.81,148.17,10.85,0,0,0,0
4070,4192,0.00137,0.01421,0.04843,750,0,0,0,0,1,0,0,-110.96,-35.86,111.13,32.71,0,0,0,0
4070,4192,0.00137,0.01421,0.04843,750,0,0,0,0,1,0,0,-110.96,-35.86,111.13,32.71,0,0,0,0
4106,4071,0.009,0.0401,0.00588,221,0,0,0,0,1,0,0,-86.61,27,87.35,-24.28,0,0,0,0
4072,4156,0.00671,0.0278,0.00472,221,0,0,0,0,1,0,0,110.44,-14.46,-109.6,17.47,0,0,0,0
4072,4168,0.00284,0.01981,0.00324,221,0,0,0,0,1,0,0,-87.94,0.05,88.16,1.17,0,0,0,0
4072,4168,0.00284,0.01981,0.00324,221,0,0,0,0,1,0,0,-87.94,0.05,88.16,1.17,0,0,0,0
4074,4073,0.00046,0.01717,0,416.85,0,0,1,0,1,0,0,-266.14,64.73,266.47,-52.53,0,0,0,0
4074,4073,0.00046,0.01717,0,416.85,0,0,1,0,1,0,0,-266.14,64.73,266.47,-52.53,0,0,0,0
4075,4073,0.0015,0.06318,0,220,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4076,4073,0.0015,0.05994,0,220,0,0,1,0,1,0,0,175.85,23.56,-175.4,-5.77,0,0,0,0
4077,4073,0.00135,0.06817,0,220,0,0,1,0,1,0,0,97.07,17.97,-96.94,-11.71,0,0,0,0
4146,4073,0.006,0.06,0.115,548,0,0,0,0,1,0,0,170.34,-0.42,-168.69,4.9,0,0,0,0
4073,4183,0.01015,0.07248,0.13214,750,0,0,0,0,1,0,0,-277.61,60.79,285.59,-17.51,0,0,0,0
4192,4073,0.0062,0.06449,0.21975,820,0,0,0,0,1,0,0,301.57,-10.16,-296.15,43.69,0,0,0,0
4155,4074,0.01013,0.05786,0.00869,221,0,0,0,0,1,0,0,-55.72,-20.52,56.07,21.61,0,0,0,0
4120,4078,0.00325,0.01949,0.00265,250,0,0,0,0,1,0,0,29.13,12.91,-29.1,-12.96,0,0,0,0
4078,4180,0.01569,0.08959,0.01346,98,0,0,0,0,1,0,0,-4.07,-0.95,4.08,-0.34,0,0,0,0
4079,4157,0.00338,0.02308,0.00393,375,0,0,0,0,1,0,0,175.7,-7.01,-174.69,13.5,0,0,0,0
4079,4157,0.00338,0.02308,0.00393,375,0,0,0,0,1,0,0,175.7,-7.01,-174.69,13.5,0,0,0,0
4081,4080,0.00112,0.06024,0,171,0,0,1,0,1,0,0,-104.82,-19.61,104.95,26.26,0,0,0,0
4081,4080,0.00112,0.06024,0,171,0,0,1,0,1,0,0,-104.82,-19.61,104.95,26.26,0,0,0,0
4082,4080,0.00121,0.05053,0,342,0,0,1,0,1,0,0,242.73,29.65,-242.06,-1.71,0,0,0,0
4083,4080,0.00111,0.04655,0,342,0,0,1,0,1,0,0,242.73,30.42,-242.12,-4.66,0,0,0,0
4084,4080,0.00039,0.02538,0,338,0,0,1,0,1,0,0,242.73,46.21,-242.51,-31.88,0,0,0,0
4085,4080,0.00054,0.02176,0,500,0,0,1,0,1,0,0,168.06,48.8,-167.91,-42.64,0,0,0,0
4140,4080,0.00421,0.04377,0.14917,750,0,0,0,0,1,0,0,-185.42,24.56,186.82,-25.87,0,0,0,0
4080,4151,0.00484,0.05033,0.17151,750,0,0,0,0,1,0,0,206.97,-13.61,-205.01,15.82,0,0,0,0
4080,4181,0.00409,0.03994,0.07686,647,0,0,0,0,1,0,0,-220.67,44.16,222.64,-33.03,0,0,0,0
4183,4080,0.002,0.02,0.07,820,0,0,0,0,1,0,0,-506.64,18.49,511.59,23.7,0,0,0,0
4086,4106,0.02192,0.09592,0.01461,149,0,0,0,0,1,0,0,-48.23,39.77,49.06,-37.64,0,0,0,0
4110,4086,0.01641,0.07179,0.01093,149,0,0,0,0,1,0,0,-47.79,-13.61,48.18,14.21,0,0,0,0
4156,4087,0.00563,0.02463,0.00375,221,0,0,0,0,1,0,0,-37.1,-85.73,37.6,87.52,0,0,0,0
4090,4089,0.01451,0.58764,0,28,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4091,4089,0.00427,0.20036,0,37,0,0,1,0,1,0,0,23.44,2.45,-23.41,-1.36,0,0,0,0
4092,4089,0.0034,0.12539,0,48,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4093,4089,0.01405,0.24296,0,40,0,0,1,0,1,0,0,27.92,1.3,-27.82,0.56,0,0,0,0
4094,4089,0.00238,0.09215,0,40,0,0,1,0,1,0,0,27.92,4.86,-27.9,-4.14,0,0,0,0
4095,4089,0.0077,0.18665,0,40,0,0,1,0,1,0,0,27.92,2.14,-27.86,-0.71,0,0,0,0
4096,4089,0.01248,0.29442,0,40,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4097,4089,0.00925,0.21151,0,40,0,0,1,0,1,0,0,27.92,1.87,-27.85,-0.24,0,0,0,0
4098,4089,0.01041,0.22475,0,40,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4089,4194,0.01637,0.06793,0.01153,166.88,0,0,0,0,1,0,0,-74.23,22.71,75.21,-19.81,0,0,0,0
4169,4099,0.00915,0.0625,0.01063,221,0,0,0,0,1,0,0,-56.28,1.77,56.57,-0.79,0,0,0,0
4169,4099,0.00915,0.0625,0.01063,221,0,0,0,0,1,0,0,-56.28,1.77,56.57,-0.79,0,0,0,0
4100,4120,0.00186,0.00773,0.00131,250,0,0,0,0,1,0,0,75.78,26.46,-75.66,-26.09,0,0,0,0
4150,4100,0.00216,0.01393,0.00266,232.05,0,0,0,0,1,0,0,-122.67,-6.57,123,8.45,0,0,0,0
4150,4100,0.00216,0.01393,0.00266,232.05,0,0,0,0,1,0,0,-122.67,-6.57,123,8.45,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,124.42,21.08,-124.13,-19.24,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,124.42,21.08,-124.13,-19.24,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,124.42,21.08,-124.13,-19.24,0,0,0,0
4175,4101,0.01931,0.08013,0.0136,149,0,0,0,0,1,0,0,62.03,15.74,-61.28,-14.04,0,0,0,0
4197,4101,0.02022,0.09011,0.01321,156.45,0,0,0,0,1,0,0,80.39,10.67,-79.13,-6.44,0,0,0,0
4126,4102,0.00411,0.02652,0.00506,300,0,0,0,0,1,0,0,155.45,-22.38,-154.45,28.34,0,0,0,0
4126,4102,0.00411,0.02652,0.00506,300,0,0,0,0,1,0,0,155.45,-22.38,-154.45,28.34,0,0,0,0
4102,4171,0.00634,0.04334,0.00737,280,0,0,0,0,1,0,0,142.36,-31.76,-141.03,40.12,0,0,0,0
4102,4171,0.00634,0.04334,0.00737,280,0,0,0,0,1,0,0,142.36,-31.76,-141.03,40.12,0,0,0,0
4105,4104,0.00385,0.08871,0,143.36,0,0,1,0,1,0,0,67.5,11.88,-67.32,-7.8,0,0,0,0
4105,4104,0.00385,0.08871,0,143.36,0,0,1,0,1,0,0,67.5,11.88,-67.32,-7.8,0,0,0,0
4145,4104,0.01294,0.03109,0.00422,98,0,0,0,0,1,0,0,-7.55,-13.38,7.58,13.03,0,0,0,0
4170,4108,0.00818,0.0358,0.00545,149,0,0,0,0,1,0,0,-85.07,-4.95,85.68,7.06,0,0,0,0
4109,4156,0.00373,0.02127,0.0032,147,0,0,0,0,1,0,0,-38.58,-37.34,38.69,37.66,0,0,0,0
4110,4171,0.02886,0.11974,0.02032,149,0,0,0,0,1,0,0,-9.56,-2.64,9.59,0.68,0,0,0,0
4186,4111,0.00861,0.0384,0.00563,221,0,0,0,0,1,0,0,-77.63,53.67,78.4,-50.82,0,0,0,0
4124,4112,0.01932,0.13196,0.02245,221,0,0,0,0,1,0,0,-103.62,8.77,105.7,3.12,0,0,0,0
4124,4112,0.01932,0.13196,0.02245,221,0,0,0,0,1,0,0,-103.62,8.77,105.7,3.12,0,0,0,0
4112,4141,0.0066,0.04599,0.00752,221,0,0,0,0,1,0,0,-108.49,-3.91,109.24,8.33,0,0,0,0
4112,4141,0.0066,0.04599,0.00752,221,0,0,0,0,1,0,0,-108.49,-3.91,109.24,8.33,0,0,0,0
4114,4113,0.00072,0.01874,0,387,0,0,1,0,1,0,0,-212,-36.4,212.32,44.78,0,0,0,0
4115,4113,0.00101,0.05405,0,180,0,0,1,0,1,0,0,131.44,28.4,-131.27,-19.36,0,0,0,0
4116,4113,0.00162,0.05686,0,180,0,0,1,0,1,0,0,123.77,25.71,-123.53,-17.31,0,0,0,0
4146,4113,0.0025,0.02448,0.04711,548,0,0,0,0,1,0,0,-13.43,3.25,13.44,-8.17,0,0,0,0
4190,4114,0.00237,0.01616,0.00275,221,0,0,0,0,1,0,0,-86.72,-22.76,86.9,23.75,0,0,0,0
4190,4114,0.00237,0.01616,0.00275,221,0,0,0,0,1,0,0,-86.72,-22.76,86.9,23.75,0,0,0,0
4117,4172,0.01489,0.06176,0.01048,149,0,0,0,0,1,0,0,80.61,-8.89,-79.66,11.75,0,0,0,0
4139,4118,0.0147,0.08395,0.01262,98,0,0,0,0,1,0,0,31.43,-6.16,-31.27,5.81,0,0,0,0
4148,4118,0.0246,0.14051,0.02111,98,0,0,0,0,1,0,0,-17.3,8.21,17.39,-9.74,0,0,0,0
4164,4119,0.02453,0.1676,0.02851,221,0,0,0,0,1,0,0,-67.99,11.22,69.15,-6.26,0,0,0,0
4122,4157,0.00313,0.02183,0.00357,221,0,0,0,0,1,0,0,-121.88,31.31,122.36,-28.33,0,0,0,0
4122,4157,0.00313,0.02183,0.00357,221,0,0,0,0,1,0,0,-121.88,31.31,122.36,-28.33,0,0,0,0
4123,4180,0.01637,0.09826,0.01333,98,0,0,0,0,1,0,0,-33.98,8.21,34.18,-8.28,0,0,0,0
4128,4124,0.02044,0.13201,0.02518,221,0,0,0,0,1,0,0,-89.71,20.78,91.43,-12.22,0,0,0,0
4128,4124,0.02044,0.13201,0.02518,221,0,0,0,0,1,0,0,-89.71,20.78,91.43,-12.22,0,0,0,0
6264,4125,0.03218,0.07865,0.0103,98,0,0,0,0,1,0,0,48.99,-4.52,-48.23,5.36,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,147.2,4.19,-146.09,2.89,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,147.2,4.19,-146.09,2.89,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,147.2,4.19,-146.09,2.89,0,0,0,0
4144,4127,0.02101,0.12616,0.01712,102.9,0,0,0,0,1,0,0,25.44,-16.09,-25.25,15.53,0,0,0,0
4129,4130,0.03748,0.09002,0.01222,98,0,0,0,0,1,0,0,27.13,-8.58,-26.85,7.95,0,0,0,0
4129,4176,0.02359,0.14166,0.01922,147,0,0,0,0,1,0,0,-45.65,3.33,46.11,-2.6,0,0,0,0
4130,4179,0.01386,0.07916,0.0119,98,0,0,0,0,1,0,0,17.37,14.82,-17.3,-15.66,0,0,0,0
4132,4131,0.00028,0.01679,0,246.6,0,0,1,0,1,0,0,-101.64,-9.63,101.67,11.29,0,0,0,0
4132,4131,0.00028,0.01679,0,246.6,0,0,1,0,1,0,0,-101.64,-9.63,101.67,11.29,0,0,0,0
4133,4131,0.00199,0.07159,0,101,0,0,1,0,1,0,0,0,0,0,-0,0,0,0,0
4134,4131,0.00198,0.14741,0,103,0,0,1,0,1,0,0,10.21,-3.73,-10.21,3.9,0,0,0,0
4135,4131,0.00314,0.14014,0,103,0,0,1,0,1,0,0,10.21,-3.73,-10.21,3.89,0,0,0,0
4136,4131,0.00315,0.18409,0,105,0,0,1,0,1,0,0,10.21,-3.73,-10.21,3.94,0,0,0,0
4137,4131,0.00218,0.08044,0,140,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
4138,4131,0.00058,0.03762,0,135,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
4131,6308,0.00739,0.05281,0.09628,443,0,0,0,0,1,0,0,33.65,2.23,-33.56,-11.8,0,0,0,0
4132,4143,0.02006,0.08324,0.01413,149,0,0,0,0,1,0,0,58.16,7.07,-57.5,-5.82,0,0,0,0
6357,4132,0.01827,0.07994,0.01217,149,0,0,0,0,1,0,0,-61.65,6.17,62.32,-4.49,0,0,0,0
4139,4144,0.00882,0.05038,0.00757,147,0,0,0,0,1,0,0,41.97,-11.22,-41.8,11.46,0,0,0,0
4139,4169,0.01144,0.05002,0.00762,149,0,0,0,0,1,0,0,-84.01,14.37,84.87,-11.38,0,0,0,0
4141,4140,0.00072,0.03223,0,428,0,0,1,0,1,0,0,-182.78,0.77,183.01,9.38,0,0,0,0
4142,4140,0.00054,0.02789,0,168,0,0,1,0,1,0,0,141,27.34,-140.9,-22.02,0,0,0,0
4140,4151,0.00411,0.02936,0.05353,443,0,0,0,0,1,0,0,77.86,6.82,-77.62,-10.8,0,0,0,0
4140,4196,0.01639,0.11706,0.21342,523,0,0,0,0,1,0,0,65.45,-18.74,-64.79,0.73,0,0,0,0
4141,4165,0.01975,0.08194,0.0139,221,0,0,0,0,1,0,0,-111.73,38.31,114.34,-28.96,0,0,0,0
4189,4143,0.02761,0.11455,0.01944,149,0,0,0,0,1,0,0,-42.64,-1.62,43.14,1.75,0,0,0,0
4147,4146,0.0002,0.0123,0,459,0,0,1,0,1,0,0,-272.41,4.89,272.55,3.77,0,0,0,0
4146,4196,0.00241,0.02506,0.0854,750,0,0,0,0,1,0,0,-214.73,-3.3,215.79,5.19,0,0,0,0
4146,4196,0.00241,0.02506,0.0854,750,0,0,0,0,1,0,0,-214.73,-3.3,215.79,5.19,0,0,0,0
4148,4179,0.03149,0.1891,0.02566,98,0,0,0,0,1,0,0,2.66,-12.36,-2.62,10.01,0,0,0,0
4173,4149,0.02612,0.11641,0.01707,170,0,0,0,0,1,0,0,64,-8.81,-62.91,11.94,0,0,0,0
4149,4182,0.00774,0.05286,0.00899,221,0,0,0,0,1,0,0,-55.74,-7.57,55.99,8.35,0,0,0,0
4152,4151,0.00143,0.08362,0,81.9,0,0,1,0,1,0,0,31.16,-6.47,-31.15,7.28,0,0,0,0
4152,4151,0.00143,0.08362,0,81.9,0,0,1,0,1,0,0,31.16,-6.47,-31.15,7.28,0,0,0,0
4153,4151,0.0006,0.01612,0,381,0,0,1,0,1,0,0,212.4,60.32,-212.13,-53.01,0,0,0,0
4151,4158,0.00609,0.06334,0.21583,750,0,0,0,0,1,0,0,-217.5,44.3,220.41,-36.53,0,0,0,0
4164,4155,0.00412,0.02661,0.00508,221,0,0,0,0,1,0,0,65.97,-11.79,-65.79,12.45,0,0,0,0
4159,4158,0.0006,0.02511,0,620,0,0,1,0,1,0,0,-297.54,-40.61,298.09,63.25,0,0,0,0
4159,4158,0.0006,0.02511,0,620,0,0,1,0,1,0,0,-297.54,-40.61,298.09,63.25,0,0,0,0
4160,4158,0.00047,0.02419,0,298,0,0,1,0,1,0,0,197.23,64.86,-197.04,-55.03,0,0,0,0
4161,4158,0.00081,0.05928,0,296,0,0,1,0,1,0,0,87.79,27.19,-87.73,-22.47,0,0,0,0
4162,4158,0.00201,0.05867,0,293,0,0,1,0,1,0,0,112.47,26.13,-112.22,-18.76,0,0,0,0
4163,4158,0.0037,0.15066,0,74,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,139.73,17.74,-139.61,-17.03,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,139.73,17.74,-139.61,-17.03,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,139.73,17.74,-139.61,-17.03,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,139.73,17.74,-139.61,-17.03,0,0,0,0
4166,4165,0.00217,0.09206,0,198,0,0,1,0,1,0,0,75.38,-14.47,-75.25,19.78,0,0,0,0
4166,4165,0.00217,0.09206,0,198,0,0,1,0,1,0,0,75.38,-14.47,-75.25,19.78,0,0,0,0
4186,4167,0.01453,0.06359,0.00968,149,0,0,0,0,1,0,0,-33.91,13.75,34.1,-13.87,0,0,0,0
4180,4170,0.00815,0.03567,0.00543,149,0,0,0,0,1,0,0,-49.01,5.57,49.22,-5.21,0,0,0,0
6221,4172,0.01492,0.06529,0.00994,149,0,0,0,0,1,0,0,32.6,23.71,-32.37,-23.73,0,0,0,0
4172,6346,0.01189,0.05202,0.00792,149,0,0,0,0,1,0,0,69.73,-0.01,-69.16,1.69,0,0,0,0
7030,4173,0.02382,0.10423,0.01587,149,0,0,0,0,1,0,0,77.44,-0.94,-76.05,5.39,0,0,0,0
6015,4174,0.00722,0.02995,0.00508,221,0,0,0,0,1,0,0,62.94,-53.41,-62.46,54.88,0,0,0,0
6276,4174,0.01173,0.04865,0.00826,149,0,0,0,0,1,0,0,-42.99,-27.8,43.29,28.21,0,0,0,0
4176,4175,0.02194,0.09598,0.01462,149,0,0,0,0,1,0,0,66.08,-4.14,-65.19,6.47,0,0,0,0
4177,4176,0.0053,0.11274,0,115,0,0,1,0,1,0,0,56.25,-0.07,-56.1,3.37,0,0,0,0
4177,4176,0.0053,0.11274,0,115,0,0,1,0,1,0,0,56.25,-0.07,-56.1,3.37,0,0,0,0
4178,6253,0.02656,0.11618,0.01769,149,0,0,0,0,1,0,0,-67.51,23.98,68.82,-20.1,0,0,0,0
4182,4181,0.00321,0.09306,0,169,0,0,1,0,1,0,0,-78.67,-14.78,78.87,20.68,0,0,0,0
7274,4181,0.01011,0.07225,0.13172,443,0,0,0,0,1,0,0,123.27,-29.23,-121.73,26.53,0,0,0,0
4184,4183,0.00113,0.06134,0,400,0,0,1,0,1,0,0,-224.57,-0.89,225.13,31.41,0,0,0,0
4191,4184,0.01223,0.08358,0.01422,221,0,0,0,0,1,0,0,37.46,-9.08,-37.28,8.87,0,0,0,0
4191,4184,0.01223,0.08358,0.01422,221,0,0,0,0,1,0,0,37.46,-9.08,-37.28,8.87,0,0,0,0
4184,4194,0.00649,0.04522,0.00739,262.5,0,0,0,0,1,0,0,149.56,-8.42,-148.13,17.68,0,0,0,0
4184,4194,0.00649,0.04522,0.00739,262.5,0,0,0,0,1,0,0,149.56,-8.42,-148.13,17.68,0,0,0,0
4187,4189,0.02899,0.12682,0.01931,149,0,0,0,0,1,0,0,-26.22,8.3,26.44,-9.25,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-206.61,-21.03,206.76,31.09,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-206.61,-21.03,206.76,31.09,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-206.61,-21.03,206.76,31.09,0,0,0,0
4196,4195,8e-05,0.00576,0,1233,0,0,1,0,1,0,0,-480.49,-21.17,480.66,33.65,0,0,0,0
4195,6239,0.00265,0.0321,2.1323,2020,0,0,0,0,1,0,0,-411.66,-46.9,415.96,-129.02,0,0,0,0
4197,4196,0.00072,0.03236,0,200,0,0,1,0,1,0,0,-113.61,-6.12,113.7,10.07,0,0,0,0
5003,5181,0.00233,0.01026,0.00478,187,0,0,0,0,1,0,0,-41.89,-10.49,41.94,10.22,0,0,0,0
5213,5003,0.00127,0.0072,0.00387,251,0,0,0,0,1,0,0,77.11,-7.54,-77.03,7.6,0,0,0,0
5003,5436,0.00455,0.01936,0.00968,187,0,0,0,0,1,0,0,5.28,-29.31,-5.24,28.52,0,0,0,0
5004,5426,0.00757,0.04276,0.023,251,0,0,0,0,1,0,0,64.98,-16.71,-64.63,16.39,0,0,0,0
5476,5004,0.004,0.0226,0.01216,251,0,0,0,0,1,0,0,76.92,-13.19,-76.67,13.39,0,0,0,0
5133,5005,0.00846,0.03598,0.018,187,0,0,0,0,1,0,0,-21.92,-0.63,21.96,-1.05,0,0,0,0
5005,5435,0.00739,0.03256,0.01515,187,0,0,0,0,1,0,0,-30.9,-1.49,30.97,0.22,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-168.06,26.56,168.27,-25.28,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-168.06,26.56,168.27,-25.28,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-168.06,26.56,168.27,-25.28,0,0,0,0
5289,5006,0.00065,0.00498,0.00262,310,0,0,0,0,1,0,0,-158.59,53.32,158.77,-52.18,0,0,0,0
5289,5006,0.00065,0.00498,0.00262,310,0,0,0,0,1,0,0,-158.59,53.32,158.77,-52.18,0,0,0,0
5006,5294,0.00495,0.02107,0.01054,187,0,0,0,0,1,0,0,86.44,-3.7,-86.06,4.24,0,0,0,0
5007,5012,0.0011,0.00645,0.00322,251,0,0,0,0,1,0,0,130.17,11.45,-129.98,-10.66,0,0,0,0
5165,5007,0.00088,0.00648,0.00367,409,0,0,0,0,1,0,0,202.6,34.24,-202.22,-31.87,0,0,0,0
5134,5008,0.01009,0.05706,0.03069,251,0,0,0,0,1,0,0,-125.57,18.05,127.17,-12.15,0,0,0,0
5347,5008,0.01147,0.05055,0.02353,187,0,0,0,0,1,0,0,-32.5,2.79,32.62,-4.67,0,0,0,0
5396,5008,0.00397,0.02909,0.01648,400,0,0,0,0,1,0,0,168.47,-8.36,-167.38,14.66,0,0,0,0
5294,5009,0.00175,0.00769,0.00358,187,0,0,0,0,1,0,0,23.87,-78.09,-23.75,78.26,0,0,0,0
5311,5009,0.0016,0.00704,0.00328,187,0,0,0,0,1,0,0,14.43,-29.94,-14.41,29.69,0,0,0,0
5482,5009,0.00139,0.0061,0.00284,409,0,0,0,0,1,0,0,24.74,126.42,-24.51,-125.7,0,0,0,0
5010,5096,0.00127,0.00969,0.00509,310,0,0,0,0,1,0,0,-169.22,18.42,169.59,-16.11,0,0,0,0
5010,5096,0.00127,0.00969,0.00509,310,0,0,0,0,1,0,0,-169.22,18.42,169.59,-16.11,0,0,0,0
5386,5010,0.00106,0.00803,0.00422,310,0,0,0,0,1,0,0,-102.16,37.92,102.28,-37.39,0,0,0,0
5386,5010,0.00106,0.00803,0.00422,310,0,0,0,0,1,0,0,-102.16,37.92,102.28,-37.39,0,0,0,0
5011,5054,0.00746,0.04371,0.02183,251,0,0,0,0,1,0,0,80.57,8.53,-80.09,-7.88,0,0,0,0
8084,5011,0.00545,0.03193,0.01595,251,0,0,0,0,1,0,0,88.64,11.56,-88.22,-10.7,0,0,0,0
5012,5017,0.00663,0.0292,0.01359,187,0,0,0,0,1,0,0,48.66,-12.38,-48.49,11.78,0,0,0,0
5013,5101,0.00798,0.03394,0.01697,187,0,0,0,0,1,0,0,64.22,5.47,-63.91,-5.92,0,0,0,0
5156,5013,0.00645,0.02841,0.01322,187,0,0,0,0,1,0,0,78.91,-34.32,-78.46,34.92,0,0,0,0
5013,5226,0.00745,0.03283,0.01528,187,0,0,0,0,1,0,0,-5.1,1.76,5.1,-3.37,0,0,0,0
5014,5455,0.00556,0.03257,0.01626,251,0,0,0,0,1,0,0,-60.54,19.76,60.77,-20.05,0,0,0,0
5016,5015,0.00015,0.01417,0,1206,0,0,1,0,1,0,0,-571.62,20.29,572.11,25.76,0,0,0,0
5016,5015,0.00015,0.01417,0,1206,0,0,1,0,1,0,0,-571.62,20.29,572.11,25.76,0,0,0,0
5063,5015,0.00028,0.00336,0.22327,2020,0,0,0,0,1,0,0,-307.05,222.98,307.46,-240.76,0,0,0,0
5015,5164,0.00044,0.00534,0.35461,2020,0,0,0,0,1,0,0,249.91,-40.42,-249.64,7.95,0,0,0,0
5361,5015,0.00044,0.0053,0.3546,4352,0,0,0,0,1,0,0,1817.5,-115.87,-1803,254.78,0,0,0,0
5015,5479,0.00057,0.00686,0.45585,2020,0,0,0,0,1,0,0,101.43,-25.12,-101.37,-20.17,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-214.96,37.04,215.57,-32.97,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-214.96,37.04,215.57,-32.97,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-214.96,37.04,215.57,-32.97,0,0,0,0
5420,5016,0.00135,0.01028,0.0054,310,0,0,0,0,1,0,0,-157.35,-1.5,157.69,3.5,0,0,0,0
5420,5016,0.00135,0.01028,0.0054,310,0,0,0,0,1,0,0,-157.35,-1.5,157.69,3.5,0,0,0,0
5218,5017,0.0048,0.02041,0.01021,187,0,0,0,0,1,0,0,38.7,6.15,-38.63,-6.85,0,0,0,0
5017,5315,0.00523,0.02225,0.01113,187,0,0,0,0,1,0,0,73.26,-8.85,-72.98,8.98,0,0,0,0
5019,5018,0.00058,0.02598,0,590,0,0,1,0,1,0,0,-118.72,-3.26,118.8,6.9,0,0,0,0
5020,5018,0.00032,0.03326,0,557,0,0,1,0,1,0,0,90,-16.77,-89.97,19.56,0,0,0,0
5055,5018,0.00034,0.00414,0.27523,2020,0,0,0,0,1,0,0,-641.85,8.87,643.24,-19.73,0,0,0,0
5018,5236,0.00037,0.00753,0.52503,3146,0,0,0,0,1,0,0,-690.88,15.67,692.63,-33.15,0,0,0,0
5018,5236,0.00037,0.00753,0.52503,3146,0,0,0,0,1,0,0,-690.88,15.67,692.63,-33.15,0,0,0,0
5018,5413,0.00034,0.00695,0.48479,2768,0,0,0,0,1,0,0,709.68,-38.07,-707.99,23.66,0,0,0,0
5019,5176,0.00561,0.03288,0.01642,251,0,0,0,0,1,0,0,118.72,3.26,-117.94,-0.3,0,0,0,0
5022,5021,0.0001,0.01005,0,1375,0,0,1,0,1,0,0,-645.15,3.63,645.56,38.25,0,0,0,0
5022,5021,0.0001,0.01005,0,1375,0,0,1,0,1,0,0,-645.15,3.63,645.56,38.25,0,0,0,0
5023,5021,0.00028,0.02693,0,245,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
5021,5401,0.00029,0.006,0.41836,3146,0,0,0,0,1,0,0,-1080,-51.58,1083.4,79.09,0,0,0,0
5021,5413,0.00056,0.01139,0.79467,3146,0,0,0,0,1,0,0,-1214.7,72.01,1223,16.83,0,0,0,0
5479,5021,0.00021,0.00435,0.30317,2768,0,0,0,0,1,0,0,-1001.5,110.38,1003.6,-96.93,0,0,0,0
5249,5022,0.00173,0.01314,0.0069,409,0,0,0,0,1,0,0,-219.14,-11.47,219.98,17.19,0,0,0,0
5249,5022,0.00173,0.01314,0.0069,409,0,0,0,0,1,0,0,-219.14,-11.47,219.98,17.19,0,0,0,0
5306,5022,0.00263,0.02,0.0105,310,0,0,0,0,1,0,0,-113.04,31.42,113.41,-29.73,0,0,0,0
5306,5022,0.00263,0.02,0.0105,310,0,0,0,0,1,0,0,-113.04,31.42,113.41,-29.73,0,0,0,0
5022,5441,0.00341,0.02594,0.01362,409,0,0,0,0,1,0,0,241.64,-10.96,-239.64,24.79,0,0,0,0
5022,5441,0.00341,0.02594,0.01362,409,0,0,0,0,1,0,0,241.64,-10.96,-239.64,24.79,0,0,0,0
5140,5024,0.00381,0.01679,0.00781,187,0,0,0,0,1,0,0,-47.12,0.21,47.2,-0.63,0,0,0,0
5024,5182,0.003,0.01323,0.00616,187,0,0,0,0,1,0,0,14.96,-7.22,-14.95,6.64,0,0,0,0
5452,5024,0.00923,0.05217,0.02806,251,0,0,0,0,1,0,0,114.25,10.31,-113.08,-6.57,0,0,0,0
5453,5025,0.00495,0.03768,0.01978,310,0,0,0,0,1,0,0,-137.79,22.86,138.76,-17.41,0,0,0,0
5453,5025,0.00495,0.03768,0.01978,310,0,0,0,0,1,0,0,-137.79,22.86,138.76,-17.41,0,0,0,0
5025,5473,0.00322,0.02357,0.01336,325.5,0,0,0,0,1,0,0,-175.99,6.86,177,-0.82,0,0,0,0
5025,5473,0.00322,0.02357,0.01336,325.5,0,0,0,0,1,0,0,-175.99,6.86,177,-0.82,0,0,0,0
5026,5104,0.0014,0.01063,0.00558,310,0,0,0,0,1,0,0,-75.54,17.13,75.63,-17.03,0,0,0,0
5026,5104,0.0014,0.01063,0.00558,310,0,0,0,0,1,0,0,-75.54,17.13,75.63,-17.03,0,0,0,0
5026,5375,0.00136,0.00798,0.00399,251,0,0,0,0,1,0,0,79.97,-54.41,-79.84,54.78,0,0,0,0
5027,5098,0.00294,0.01659,0.00893,409,0,0,0,0,1,0,0,11.69,-113.23,-11.31,114.48,0,0,0,0
5027,5469,0.00157,0.01196,0.00628,310,0,0,0,0,1,0,0,45.07,11.62,-45.04,-11.98,0,0,0,0
5027,5469,0.00157,0.01196,0.00628,310,0,0,0,0,1,0,0,45.07,11.62,-45.04,-11.98,0,0,0,0
5027,5481,0.00206,0.01564,0.00821,409,0,0,0,0,1,0,0,-175.96,68.98,176.71,-64.13,0,0,0,0
5097,5028,0.00096,0.00703,0.00399,310,0,0,0,0,1,0,0,158,-25.31,-157.75,26.71,0,0,0,0
5097,5028,0.00096,0.00703,0.00399,310,0,0,0,0,1,0,0,158,-25.31,-157.75,26.71,0,0,0,0
5028,5233,0.00165,0.00966,0.00482,310,0,0,0,0,1,0,0,151.52,-43.63,-151.11,45.54,0,0,0,0
5028,5478,0.00394,0.01736,0.00808,409,0,0,0,0,1,0,0,154.63,-12.45,-153.69,15.82,0,0,0,0
5029,5142,0.00477,0.02699,0.01452,251,0,0,0,0,1,0,0,83.81,-3.15,-83.47,3.57,0,0,0,0
5461,5029,0.00376,0.02202,0.01099,251,0,0,0,0,1,0,0,96.93,1.4,-96.58,-0.47,0,0,0,0
5312,5030,0.00423,0.02478,0.01237,251,0,0,0,0,1,0,0,-27.76,-14.06,27.8,13.09,0,0,0,0
5030,5430,0.00326,0.0248,0.01302,310,0,0,0,0,1,0,0,-107.41,-35.64,107.83,37.55,0,0,0,0
5031,5296,0.00345,0.0202,0.01009,251,0,0,0,0,1,0,0,-82.19,9.25,82.42,-8.9,0,0,0,0
5408,5031,0.00513,0.02263,0.01054,187,0,0,0,0,1,0,0,-39.73,20.64,39.83,-21.26,0,0,0,0
5032,5090,0.00304,0.01718,0.00924,251,0,0,0,0,1,0,0,117.31,-51.96,-116.81,53.9,0,0,0,0
5214,5032,0.0022,0.00969,0.00451,187,0,0,0,0,1,0,0,-55.72,1.54,55.79,-1.68,0,0,0,0
5032,5228,0.0023,0.01751,0.00919,310,0,0,0,0,1,0,0,-153.25,0.84,153.8,2.41,0,0,0,0
5032,5228,0.0023,0.01751,0.00919,310,0,0,0,0,1,0,0,-153.25,0.84,153.8,2.41,0,0,0,0
5329,5032,0.00188,0.00829,0.00386,187,0,0,0,0,1,0,0,-86.07,-38.23,86.24,38.6,0,0,0,0
5034,5033,9e-05,0.00546,0,1209,0,0,1,0,1,0,0,-720.26,-82.51,720.73,110.86,0,0,0,0
5035,5033,0.00084,0.07958,0,243,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
5036,5033,0.00077,0.05006,0,255,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5037,5033,0.00015,0.01216,0,985,0,0,1,0,1,0,0,93.75,67.41,-93.73,-65.85,0,0,0,0
5038,5033,0.00013,0.01255,0,989,0,0,1,0,1,0,0,93.75,65.5,-93.74,-63.92,0,0,0,0
5039,5033,8e-05,0.00552,0,994,0,0,1,0,1,0,0,93.75,148.79,-93.73,-147.15,0,0,0,0
5040,5033,0.00031,0.01643,0,993,0,0,1,0,1,0,0,93.75,49.29,-93.72,-47.52,0,0,0,0
5041,5033,0.00021,0.01142,0,1001,0,0,1,0,1,0,0,93.75,71.22,-93.72,-69.7,0,0,0,0
5042,5033,0.00013,0.01345,0,988,0,0,1,0,1,0,0,93.75,61.19,-93.74,-59.57,0,0,0,0
5033,5047,0.0004,0.00814,0.5676,2768,0,0,0,0,1,0,0,-884.17,84.71,887.27,-79.47,0,0,0,0
5033,5350,0.00018,0.00367,0.25593,2768,0,0,0,0,1,0,0,166.27,131.01,-166.19,-155.33,0,0,0,0
5033,5384,6e-05,0.00115,0.08036,3146,0,0,0,0,1,0,0,559.54,127.14,-559.35,-131.65,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,182.46,20.27,-182.08,-17.96,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,182.46,20.27,-182.08,-17.96,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,182.46,20.27,-182.08,-17.96,0,0,0,0
5371,5034,0.0033,0.01934,0.00966,251,0,0,0,0,1,0,0,-117.09,-4.34,117.54,6.02,0,0,0,0
5043,5152,0.00598,0.03504,0.0175,251,0,0,0,0,1,0,0,5.62,-17.25,-5.6,15.65,0,0,0,0
5043,5284,0.00758,0.04445,0.0222,251,0,0,0,0,1,0,0,-73.72,-2.04,74.14,2.34,0,0,0,0
5044,5153,0.0031,0.0236,0.01239,409,0,0,0,0,1,0,0,-187.69,26.64,188.81,-19.36,0,0,0,0
5044,5153,0.0031,0.0236,0.01239,409,0,0,0,0,1,0,0,-187.69,26.64,188.81,-19.36,0,0,0,0
5185,5044,0.0032,0.02431,0.01276,325.5,0,0,0,0,1,0,0,-177.89,35.85,178.94,-29.12,0,0,0,0
5185,5044,0.0032,0.02431,0.01276,325.5,0,0,0,0,1,0,0,-177.89,35.85,178.94,-29.12,0,0,0,0
5046,5045,0.00031,0.02114,0,550,0,0,1,0,1,0,0,-171.4,-4.75,171.49,10.84,0,0,0,0
5045,5120,0.00127,0.01539,1.0221,2020,0,0,0,0,1,0,0,-262.66,-119.65,263.57,24.46,0,0,0,0
5260,5045,0.0005,0.00603,0.40075,2295,0,0,0,0,1,0,0,-1415.1,100.9,1425,-22.34,0,0,0,0
5413,5045,0.00055,0.00672,0.4467,2020,0,0,0,0,1,0,0,-662.94,-56.25,665.34,40.07,0,0,0,0
5286,5046,0.0115,0.05069,0.0236,187,0,0,0,0,1,0,0,-93.26,19.23,94.29,-17.1,0,0,0,0
5048,5047,0.00013,0.01253,0,1354,0,0,1,0,1,0,0,-607.68,-61.8,608.16,108.8,0,0,0,0
5047,5179,0.00054,0.01097,0.76512,2768,0,0,0,0,1,0,0,-357.81,-88.78,358.51,24.36,0,0,0,0
5047,5260,0.00078,0.00944,0.62704,2295,0,0,0,0,1,0,0,-1123.8,118.99,1133.7,-63.54,0,0,0,0
5047,5444,0.00019,0.00235,0.15601,2020,0,0,0,0,1,0,0,-13.8,-59.54,13.81,43.71,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-105.48,-1.15,105.78,2.38,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-105.48,-1.15,105.78,2.38,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-105.48,-1.15,105.78,2.38,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-105.48,-1.15,105.78,2.38,0,0,0,0
5050,5049,0.0003,0.025,0,500,0,0,1,0,1,0,0,-315.22,1.97,315.51,22.68,0,0,0,0
5051,5049,0.00024,0.01633,0,409,0,0,1,0,1,0,0,84.47,43.11,-84.45,-41.68,0,0,0,0
5052,5049,0.00067,0.0499,0,308,0,0,1,0,1,0,0,-112.33,2.49,112.42,3.73,0,0,0,0
5049,5304,0.00059,0.00713,0.47354,2295,0,0,0,0,1,0,0,856.84,-101.57,-852.54,105.41,0,0,0,0
5049,5350,0.0007,0.0085,0.5646,2295,0,0,0,0,1,0,0,899.16,-56.84,-893.57,67.39,0,0,0,0
5049,8074,0.00142,0.02903,2.025,2768,0,0,0,0,1,0,0,-540.14,-110.55,544.22,-15.94,0,0,0,0
8126,5049,0.006,0.01,0.83,3146,0,0,0,0,1,0,0,1007,-324.31,-945.48,340.48,0,0,0,0
5454,5050,0.00279,0.02125,0.01116,310,0,0,0,0,1,0,0,-124.87,12.34,125.31,-10.14,0,0,0,0
5454,5050,0.00279,0.02125,0.01116,310,0,0,0,0,1,0,0,-124.87,12.34,125.31,-10.14,0,0,0,0
5052,8038,0.013,0.054,0.027,186,0,0,0,0,1,0,0,44.69,9.23,-44.42,-10.81,0,0,0,0
5052,8124,0.013,0.054,0.027,186,0,0,0,0,1,0,0,67.64,-11.72,-67.04,11.49,0,0,0,0
5173,5053,0.00088,0.00647,0.00367,310,0,0,0,0,1,0,0,-52.81,8.55,52.84,-8.73,0,0,0,0
5173,5053,0.00088,0.00647,0.00367,310,0,0,0,0,1,0,0,-52.81,8.55,52.84,-8.73,0,0,0,0
5053,5357,0.00118,0.00895,0.0047,310,0,0,0,0,1,0,0,-129.23,-12.92,129.43,13.99,0,0,0,0
5053,5357,0.00118,0.00895,0.0047,310,0,0,0,0,1,0,0,-129.23,-12.92,129.43,13.99,0,0,0,0
5054,5223,0.00543,0.03069,0.01651,251,0,0,0,0,1,0,0,58.92,1.88,-58.73,-2.44,0,0,0,0
5056,5055,0.00023,0.01209,0,913,0,0,1,0,1,0,0,-124.08,-7.73,124.11,9.59,0,0,0,0
5057,5055,0.00023,0.01324,0,1036,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5058,5055,0.00031,0.01928,0,1023,0,0,1,0,1,0,0,251.18,-19.5,-250.98,31.74,0,0,0,0
5055,5196,0.00034,0.0041,0.275,2020,0,0,0,0,1,0,0,768.72,-50.19,-766.73,46.56,0,0,0,0
5187,5056,0.01355,0.05765,0.02883,187,0,0,0,0,1,0,0,20.66,-13.66,-20.58,11.1,0,0,0,0
5197,5056,0.0075,0.04397,0.02196,263.55,0,0,0,0,1,0,0,-103.43,17.44,104.25,-14.82,0,0,0,0
5060,5059,0.00378,0.07811,0,151,0,0,1,0,1,0,0,-51.81,9.88,51.91,-7.73,0,0,0,0
5059,5426,0.00507,0.02868,0.01543,251,0,0,0,0,1,0,0,67.36,14.49,-67.11,-14.65,0,0,0,0
8148,5059,0.00396,0.03012,0.01581,310,0,0,0,0,1,0,0,119.83,9.46,-119.27,-6.76,0,0,0,0
5061,5060,0.00305,0.13464,0,200,0,0,1,0,1,0,0,-43.88,21.52,43.95,-18.49,0,0,0,0
5060,8065,0.00719,0.04106,0.00617,98,0,0,0,0,1,0,0,7.85,8.61,-7.84,-9.17,0,0,0,0
5062,5061,0.00697,0.17819,0,100,0,0,1,0,1,0,0,-43.74,-12.39,43.88,16.06,0,0,0,0
5064,5063,0.00013,0.00901,0,1277,0,0,1,0,1,0,0,-824.77,-49.2,825.65,110.31,0,0,0,0
5064,5063,0.00013,0.00901,0,1277,0,0,1,0,1,0,0,-824.77,-49.2,825.65,110.31,0,0,0,0
5065,5063,0.00025,0.01754,0,290,0,0,1,0,1,0,0,10.57,5.4,-10.57,-5.38,0,0,0,0
5066,5063,0.00142,0.09165,0,213,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
5067,5063,0.00011,0.01076,0,1078,0,0,1,0,1,0,0,437.07,182.7,-436.84,-159.94,0,0,0,0
5068,5063,0.00017,0.0113,0,1073,0,0,1,0,1,0,0,437.07,172.57,-436.72,-149.05,0,0,0,0
5069,5063,0.00021,0.01202,0,1079,0,0,1,0,1,0,0,437.07,162.04,-436.64,-137.42,0,0,0,0
5063,5304,0.00078,0.0095,0.6308,2020,0,0,0,0,1,0,0,236.41,-30.14,-235.98,-29.09,0,0,0,0
5322,5063,0.00026,0.00314,0.20858,2295,0,0,0,0,1,0,0,-849.17,69.94,851.02,-68.95,0,0,0,0
5063,5401,0.0005,0.01016,0.70838,3146,0,0,0,0,1,0,0,-1110.9,107.27,1117.1,-54.95,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.51,5.2,-231,-1.74,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.51,5.2,-231,-1.74,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.51,5.2,-231,-1.74,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.51,5.2,-231,-1.74,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.09,-15.95,215.48,18.6,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.09,-15.95,215.48,18.6,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.09,-15.95,215.48,18.6,0,0,0,0
5070,5128,0.00204,0.00902,0.0042,187,0,0,0,0,1,0,0,51.33,-18.45,-51.27,18.31,0,0,0,0
5425,5070,0.00111,0.00651,0.00325,251,0,0,0,0,1,0,0,126.16,3.43,-125.98,-2.7,0,0,0,0
5138,5071,0.0037,0.02168,0.01083,251,0,0,0,0,1,0,0,-51.08,24.87,51.2,-25.3,0,0,0,0
5071,5359,0.00459,0.03488,0.01831,310,0,0,0,0,1,0,0,-125.31,4.3,126.01,-0.82,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,170.26,-11.12,-169.93,13.2,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,170.26,-11.12,-169.93,13.2,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,170.26,-11.12,-169.93,13.2,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,170.26,-11.12,-169.93,13.2,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,170.26,-11.12,-169.93,13.2,0,0,0,0
5116,5072,0.00108,0.0079,0.00448,310,0,0,0,0,1,0,0,-136.05,6.37,136.25,-5.34,0,0,0,0
5116,5072,0.00108,0.0079,0.00448,310,0,0,0,0,1,0,0,-136.05,6.37,136.25,-5.34,0,0,0,0
5121,5073,0.00516,0.02272,0.01058,187,0,0,0,0,1,0,0,-52.19,17.06,52.34,-17.51,0,0,0,0
5484,5073,0.0111,0.06505,0.03248,251,0,0,0,0,1,0,0,61.6,-15.88,-61.17,15,0,0,0,0
5074,5147,0.0043,0.03272,0.01718,310,0,0,0,0,1,0,0,69.88,14.62,-69.66,-14.64,0,0,0,0
5074,5331,0.00369,0.02161,0.01079,251,0,0,0,0,1,0,0,-72.6,30.15,72.83,-29.88,0,0,0,0
5075,5267,0.02194,0.09333,0.04668,187,0,0,0,0,1,0,0,8.22,-0.95,-8.2,-3.69,0,0,0,0
5075,5377,0.02449,0.10791,0.05023,187,0,0,0,0,1,0,0,-12.18,-0.17,12.22,-4.75,0,0,0,0
5077,5076,0.0015,0.06519,0,260,0,0,1,0,1,0,0,-25.64,37.15,25.67,-35.89,0,0,0,0
5227,5076,0.00533,0.02268,0.01134,187,0,0,0,0,1,0,0,25.78,-36.59,-25.67,35.89,0,0,0,0
8108,5077,0.00971,0.05831,0.00791,98,0,0,0,0,1,0,0,-6.96,-44.06,7.15,44.37,0,0,0,0
5160,5078,0.00399,0.01757,0.00818,187,0,0,0,0,1,0,0,81.43,5,-81.17,-4.63,0,0,0,0
5079,5138,0.00181,0.01379,0.00724,310,0,0,0,0,1,0,0,-100.08,17.44,100.26,-16.8,0,0,0,0
5079,5138,0.00181,0.01379,0.00724,310,0,0,0,0,1,0,0,-100.08,17.44,100.26,-16.8,0,0,0,0
5378,5079,0.00152,0.00891,0.00445,409,0,0,0,0,1,0,0,-161.55,47.68,161.96,-45.7,0,0,0,0
5142,5080,0.00553,0.03127,0.01682,251,0,0,0,0,1,0,0,60.21,-0.9,-60.01,0.35,0,0,0,0
5080,5328,0.00866,0.03817,0.01777,187,0,0,0,0,1,0,0,22.39,-11.01,-22.34,9.47,0,0,0,0
5081,5163,0.00516,0.03024,0.0151,251,0,0,0,0,1,0,0,-101.59,-9.08,102.12,10.66,0,0,0,0
5221,5081,0.00517,0.0228,0.01061,187,0,0,0,0,1,0,0,0.88,6.76,-0.88,-7.82,0,0,0,0
5081,5377,0.0068,0.039,0.005,221,0,0,0,0,1,0,0,12.64,-8.56,-12.62,8.14,0,0,0,0
5082,5086,0.00219,0.01283,0.00641,251,0,0,0,0,1,0,0,-47.56,53.81,47.67,-53.77,0,0,0,0
5082,5330,0.00214,0.01253,0.00625,409,0,0,0,0,1,0,0,-200.12,22.15,201,-17.65,0,0,0,0
5082,5440,0.00107,0.00605,0.00326,409,0,0,0,0,1,0,0,145.46,-104.92,-145.12,106.55,0,0,0,0
5084,5083,0.00024,0.01146,0,1295,0,0,1,0,1,0,0,-657.7,-85.87,658.77,136.66,0,0,0,0
5083,5295,7e-05,0.00134,0.09371,2768,0,0,0,0,1,0,0,-701.2,-163.91,701.55,161.1,0,0,0,0
5083,5322,0.0007,0.00853,0.56646,2020,0,0,0,0,1,0,0,2.61,-38.83,-2.61,-19.06,0,0,0,0
5083,5464,0.0002,0.00237,0.15714,2020,0,0,0,0,1,0,0,288.42,92.73,-288.24,-106.56,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-144.19,-5.65,144.5,7.45,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-144.19,-5.65,144.5,7.45,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-144.19,-5.65,144.5,7.45,0,0,0,0
5157,5085,0.00229,0.01293,0.00695,251,0,0,0,0,1,0,0,37.61,-28.39,-37.56,28.01,0,0,0,0
5085,5468,0.00181,0.00797,0.00371,187,0,0,0,0,1,0,0,-13.75,-42.54,13.78,42.34,0,0,0,0
5086,5177,0.00288,0.01629,0.00876,251,0,0,0,0,1,0,0,-23.26,11.52,23.28,-12.27,0,0,0,0
5086,5210,0.00527,0.02323,0.01081,187,0,0,0,0,1,0,0,-38.12,-20.56,38.22,19.93,0,0,0,0
5086,5447,0.00451,0.01917,0.00959,187,0,0,0,0,1,0,0,-78.33,36.73,78.68,-36.2,0,0,0,0
5257,5087,0.00596,0.02626,0.01222,187,0,0,0,0,1,0,0,-35.22,5.02,35.3,-5.89,0,0,0,0
5087,5345,0.00569,0.03217,0.01731,251,0,0,0,0,1,0,0,-79.29,15.88,79.67,-15.44,0,0,0,0
5087,5348,0.0048,0.02814,0.01405,251,0,0,0,0,1,0,0,39.86,-11.17,-39.77,10.27,0,0,0,0
5089,5088,0.00382,0.09418,0,150,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
5088,5290,0.00328,0.01851,0.00996,251,0,0,0,0,1,0,0,70.25,0.34,-70.09,-0.41,0,0,0,0
5088,5393,0.00614,0.03602,0.01799,251,0,0,0,0,1,0,0,-70.25,-0.34,70.56,0.31,0,0,0,0
5090,5122,0.00277,0.0122,0.00568,187,0,0,0,0,1,0,0,-26.08,39.64,26.14,-39.93,0,0,0,0
5090,5230,0.00189,0.00834,0.00388,187,0,0,0,0,1,0,0,-59.89,34.58,59.98,-34.56,0,0,0,0
5090,5311,0.00167,0.0098,0.00489,251,0,0,0,0,1,0,0,94.03,15.98,-93.88,-15.57,0,0,0,0
5171,5091,0.00311,0.01823,0.0091,251,0,0,0,0,1,0,0,72.64,-7.38,-72.47,7.47,0,0,0,0
5091,5257,0.00494,0.02894,0.01445,251,0,0,0,0,1,0,0,67.14,-8.98,-66.91,8.9,0,0,0,0
5092,5186,0.00539,0.03162,0.01579,251,0,0,0,0,1,0,0,-16.18,6.39,16.19,-7.85,0,0,0,0
5453,5092,0.00849,0.03611,0.01806,187,0,0,0,0,1,0,0,72.4,-9.16,-71.95,9.3,0,0,0,0
5475,5092,0.00472,0.02665,0.01434,251,0,0,0,0,1,0,0,-70.24,20.71,70.5,-20.68,0,0,0,0
5093,5291,0.00299,0.01754,0.00876,251,0,0,0,0,1,0,0,54.14,75.58,-53.88,-74.95,0,0,0,0
5332,5093,0.00371,0.02175,0.01086,251,0,0,0,0,1,0,0,-108.32,-44.68,108.83,46.6,0,0,0,0
5093,5434,0.0015,0.01141,0.00599,310,0,0,0,0,1,0,0,-105.48,41.34,105.67,-40.5,0,0,0,0
5093,5434,0.0015,0.01141,0.00599,310,0,0,0,0,1,0,0,-105.48,41.34,105.67,-40.5,0,0,0,0
5094,5381,0.00329,0.025,0.01312,310,0,0,0,0,1,0,0,79.46,-3.81,-79.25,4.03,0,0,0,0
5485,5094,0.00237,0.01799,0.00945,310,0,0,0,0,1,0,0,82.28,-2.83,-82.12,3.06,0,0,0,0
5277,5095,0.0038,0.01676,0.0078,187,0,0,0,0,1,0,0,-8.48,-58.2,8.61,57.99,0,0,0,0
5341,5095,0.00257,0.01134,0.00528,187,0,0,0,0,1,0,0,41.01,67.28,-40.85,-67.13,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,161.79,-0.34,-161.33,2.98,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,161.79,-0.34,-161.33,2.98,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,161.79,-0.34,-161.33,2.98,0,0,0,0
5096,5412,0.00234,0.01373,0.00686,251,0,0,0,0,1,0,0,83.08,5.79,-82.91,-5.51,0,0,0,0
5097,5125,0.00078,0.00569,0.00322,409,0,0,0,0,1,0,0,-199.28,13.62,199.59,-11.67,0,0,0,0
5097,5125,0.00078,0.00569,0.00322,409,0,0,0,0,1,0,0,-199.28,13.62,199.59,-11.67,0,0,0,0
5098,5453,0.00529,0.04026,0.02114,310,0,0,0,0,1,0,0,-134.12,62.29,135.26,-55.8,0,0,0,0
5098,5475,0.01191,0.05066,0.02533,187,0,0,0,0,1,0,0,-10.79,35.68,10.97,-37.51,0,0,0,0
5099,5195,0.00308,0.0174,0.00936,409,0,0,0,0,1,0,0,-142.35,143.95,143.55,-138.15,0,0,0,0
5099,5339,0.00266,0.01561,0.00779,409,0,0,0,0,1,0,0,74.71,48.46,-74.51,-48.1,0,0,0,0
5229,5100,0.00057,0.00414,0.00235,310,0,0,0,0,1,0,0,-119.97,-19.68,120.05,20.06,0,0,0,0
5229,5100,0.00057,0.00414,0.00235,310,0,0,0,0,1,0,0,-119.97,-19.68,120.05,20.06,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,198.13,6.33,-197.64,-3.28,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,198.13,6.33,-197.64,-3.28,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,198.13,6.33,-197.64,-3.28,0,0,0,0
5100,5352,0.00056,0.00426,0.00224,310,0,0,0,0,1,0,0,165.18,-18.32,-165.03,19.28,0,0,0,0
5100,5352,0.00056,0.00426,0.00224,310,0,0,0,0,1,0,0,165.18,-18.32,-165.03,19.28,0,0,0,0
5231,5101,0.01968,0.08674,0.04038,187,0,0,0,0,1,0,0,-40.95,-2.29,41.27,-0.49,0,0,0,0
5103,5102,0.00026,0.0114,0,1345,0,0,1,0,1,0,0,-656.12,-39.98,657.25,89.53,0,0,0,0
5103,5102,0.00026,0.0114,0,1345,0,0,1,0,1,0,0,-656.12,-39.98,657.25,89.53,0,0,0,0
5102,5304,0.00023,0.00277,0.18414,2295,0,0,0,0,1,0,0,-817,-62.72,818.53,62.36,0,0,0,0
5384,5102,0.00039,0.0047,0.31216,2020,0,0,0,0,1,0,0,148.24,57.72,-148.14,-88.18,0,0,0,0
5464,5102,0.00028,0.00339,0.22498,2020,0,0,0,0,1,0,0,349.7,9.45,-349.37,-28.16,0,0,0,0
5103,5130,0.00117,0.00856,0.00485,310,0,0,0,0,1,0,0,113.21,34.55,-113.05,-33.82,0,0,0,0
5103,5130,0.00117,0.00856,0.00485,310,0,0,0,0,1,0,0,113.21,34.55,-113.05,-33.82,0,0,0,0
5104,5199,0.00503,0.02843,0.01529,251,0,0,0,0,1,0,0,67.93,-23.75,-67.67,23.74,0,0,0,0
5447,5104,0.00135,0.01026,0.00539,310,0,0,0,0,1,0,0,-175.03,-6.86,175.46,9.56,0,0,0,0
5447,5104,0.00135,0.01026,0.00539,310,0,0,0,0,1,0,0,-175.03,-6.86,175.46,9.56,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-162.28,4.08,162.91,-0.18,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-162.28,4.08,162.91,-0.18,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-162.28,4.08,162.91,-0.18,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-162.28,4.08,162.91,-0.18,0,0,0,0
5106,5105,0.00709,0.19751,0,82,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5107,5105,0.00966,0.19527,0,75,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
5105,5148,0.00212,0.009,0.0045,187,0,0,0,0,1,0,0,41.74,50.71,-41.65,-50.77,0,0,0,0
5105,5253,0.00604,0.02664,0.0124,187,0,0,0,0,1,0,0,-92.5,43.67,93.13,-42.08,0,0,0,0
5105,5422,0.00354,0.02074,0.01036,251,0,0,0,0,1,0,0,-54.51,-124.21,55.16,126.95,0,0,0,0
5108,5266,0.00144,0.01098,0.00577,310,0,0,0,0,1,0,0,129.15,60.87,-128.86,-59.27,0,0,0,0
5108,5266,0.00144,0.01098,0.00577,310,0,0,0,0,1,0,0,129.15,60.87,-128.86,-59.27,0,0,0,0
5108,5353,0.00106,0.00809,0.00425,310,0,0,0,0,1,0,0,92.98,91.42,-92.81,-90.51,0,0,0,0
5108,5353,0.00106,0.00809,0.00425,310,0,0,0,0,1,0,0,92.98,91.42,-92.81,-90.51,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,161.87,-41.82,-161.46,44.19,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,161.87,-41.82,-161.46,44.19,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,161.87,-41.82,-161.46,44.19,0,0,0,0
5274,5109,0.00268,0.01516,0.00815,251,0,0,0,0,1,0,0,9.59,35.68,-9.55,-36.26,0,0,0,0
5109,5333,0.00213,0.01247,0.00623,251,0,0,0,0,1,0,0,-44.43,20.97,44.48,-21.26,0,0,0,0
5176,5110,0.00503,0.02841,0.01528,251,0,0,0,0,1,0,0,110.64,-1.77,-110.02,3.76,0,0,0,0
5110,5200,0.0045,0.02638,0.01317,251,0,0,0,0,1,0,0,106.57,-4.74,-106.05,6.5,0,0,0,0
5203,5111,0.00135,0.00792,0.00396,251,0,0,0,0,1,0,0,-0.28,-64.39,0.34,64.33,0,0,0,0
5111,5289,0.00089,0.00652,0.0037,310,0,0,0,0,1,0,0,-60.57,-20.67,60.61,20.57,0,0,0,0
5111,5289,0.00089,0.00652,0.0037,310,0,0,0,0,1,0,0,-60.57,-20.67,60.61,20.57,0,0,0,0
5111,5372,0.00119,0.007,0.0035,251,0,0,0,0,1,0,0,83.56,-33.55,-83.46,33.77,0,0,0,0
5112,5133,0.01714,0.07289,0.03645,187,0,0,0,0,1,0,0,-9.74,-0.86,9.76,-2.81,0,0,0,0
5191,5112,0.008,0.03402,0.01701,187,0,0,0,0,1,0,0,-45.87,25.54,46.09,-26.37,0,0,0,0
5112,5246,0.01038,0.04415,0.02208,187,0,0,0,0,1,0,0,-3.58,7.02,3.59,-9.24,0,0,0,0
5286,5112,0.018,0.078,0.012,150,0,0,0,0,1,0,0,47.45,-15.5,-47.02,16.17,0,0,0,0
5113,5195,0.00674,0.0395,0.01972,251,0,0,0,0,1,0,0,19.69,-17.68,-19.64,15.94,0,0,0,0
5113,5218,0.00858,0.0378,0.01759,187,0,0,0,0,1,0,0,-29.58,21.33,29.69,-22.57,0,0,0,0
5220,5113,0.00567,0.0241,0.01205,187,0,0,0,0,1,0,0,11.7,8.6,-11.69,-9.76,0,0,0,0
5219,5114,0.00883,0.03893,0.01812,187,0,0,0,0,1,0,0,34.55,12.52,-34.43,-13.79,0,0,0,0
5114,5222,0.00513,0.03755,0.02128,310,0,0,0,0,1,0,0,-112.23,24.57,112.92,-21.63,0,0,0,0
5227,5114,0.005,0.03803,0.01997,310,0,0,0,0,1,0,0,-89.27,28.28,89.71,-26.91,0,0,0,0
5115,5421,0.0025,0.01413,0.0076,251,0,0,0,0,1,0,0,64.53,-61.78,-64.34,62.09,0,0,0,0
5454,5115,0.00397,0.02326,0.01161,251,0,0,0,0,1,0,0,82.65,-55.65,-82.26,56.76,0,0,0,0
5116,5224,0.00199,0.01514,0.00795,310,0,0,0,0,1,0,0,65.27,-26.43,-65.17,26.39,0,0,0,0
5116,5224,0.00199,0.01514,0.00795,310,0,0,0,0,1,0,0,65.27,-26.43,-65.17,26.39,0,0,0,0
5117,5216,0.00157,0.00695,0.00323,251,0,0,0,0,1,0,0,-104.22,-56.91,104.44,57.6,0,0,0,0
5117,5409,0.00292,0.01288,0.00599,187,0,0,0,0,1,0,0,-24.07,20.57,24.1,-21.01,0,0,0,0
5334,5118,0.01328,0.05646,0.02824,187,0,0,0,0,1,0,0,95.32,-14.5,-94.13,16.64,0,0,0,0
5347,5118,0.01023,0.04352,0.02177,187,0,0,0,0,1,0,0,13.82,-8.08,-13.79,5.95,0,0,0,0
5118,5456,0.00988,0.05791,0.02892,251,0,0,0,0,1,0,0,99.27,-25.04,-98.27,27.92,0,0,0,0
5119,5205,0.00604,0.02658,0.01237,187,0,0,0,0,1,0,0,41.39,-14.66,-41.27,13.92,0,0,0,0
5337,5119,0.01103,0.04691,0.02346,187,0,0,0,0,1,0,0,46.04,-14.68,-45.79,13.41,0,0,0,0
5121,5120,0.00064,0.04599,0,298,0,0,1,0,1,0,0,-24.47,-7.38,24.47,7.67,0,0,0,0
5120,5239,0.00087,0.01049,0.69666,2020,0,0,0,0,1,0,0,321.56,-94.27,-320.67,31.21,0,0,0,0
5122,5252,0.0046,0.01958,0.00979,187,0,0,0,0,1,0,0,33.27,2.75,-33.22,-3.49,0,0,0,0
5122,5308,0.00469,0.02752,0.01374,251,0,0,0,0,1,0,0,-124.4,18.77,125.15,-15.73,0,0,0,0
5124,5123,0.00266,0.07286,0,214,0,0,1,0,1,0,0,23.05,-4.2,-23.03,4.59,0,0,0,0
5159,5123,0.00799,0.03521,0.01639,187,0,0,0,0,1,0,0,-22.99,3.11,23.03,-4.59,0,0,0,0
8157,5124,0.01256,0.05593,0.0082,149,0,0,0,0,1,0,0,50.05,3.89,-49.74,-3.37,0,0,0,0
5125,5330,0.00087,0.0064,0.00362,409,0,0,0,0,1,0,0,228.45,5.52,-227.99,-2.54,0,0,0,0
5125,5330,0.00087,0.0064,0.00362,409,0,0,0,0,1,0,0,228.45,5.52,-227.99,-2.54,0,0,0,0
5126,5252,0.0023,0.00978,0.00489,187,0,0,0,0,1,0,0,-35.23,-23.62,35.27,23.32,0,0,0,0
5126,5309,0.00399,0.01755,0.00817,187,0,0,0,0,1,0,0,-26.43,6.03,26.46,-6.7,0,0,0,0
5126,5386,0.00259,0.01969,0.01034,310,0,0,0,0,1,0,0,-111.55,-31.49,111.9,33.16,0,0,0,0
5191,5127,0.00791,0.03487,0.01623,187,0,0,0,0,1,0,0,-32.86,16.66,32.97,-17.87,0,0,0,0
5127,5231,0.01585,0.06741,0.03371,187,0,0,0,0,1,0,0,-41.3,8.16,41.58,-10.44,0,0,0,0
5314,5127,0.01301,0.05729,0.02667,187,0,0,0,0,1,0,0,-4.43,-11.27,4.44,8.61,0,0,0,0
5128,5214,0.00143,0.0084,0.0042,251,0,0,0,0,1,0,0,-91.57,18.71,91.69,-18.38,0,0,0,0
5128,5467,0.00166,0.00974,0.00486,251,0,0,0,0,1,0,0,52.32,-62.66,-52.21,62.83,0,0,0,0
5226,5129,0.00964,0.04249,0.01978,187,0,0,0,0,1,0,0,-10.59,1.81,10.6,-3.86,0,0,0,0
5129,5240,0.01196,0.05272,0.02454,187,0,0,0,0,1,0,0,-25.49,-0.36,25.57,-1.93,0,0,0,0
5173,5130,0.00095,0.00693,0.00393,310,0,0,0,0,1,0,0,-63.11,-19.76,63.15,19.68,0,0,0,0
5173,5130,0.00095,0.00693,0.00393,310,0,0,0,0,1,0,0,-63.11,-19.76,63.15,19.68,0,0,0,0
5132,5131,0.00037,0.01821,0,981,0,0,1,0,1,0,0,-221.54,-30.67,221.72,39.5,0,0,0,0
5131,5279,0.00022,0.00271,0.1803,2020,0,0,0,0,1,0,0,-86.11,98.39,86.15,-116.73,0,0,0,0
5131,5410,0.00018,0.00365,0.25434,2768,0,0,0,0,1,0,0,324.09,-56.11,-323.91,33.19,0,0,0,0
5131,6107,0.00051,0.01038,0.72429,2768,0,0,0,0,1,0,0,-459.69,-81.78,460.73,26.53,0,0,0,0
5163,5132,0.00318,0.01866,0.00932,251,0,0,0,0,1,0,0,-118.59,-0.02,119.02,1.63,0,0,0,0
5155,5134,0.0067,0.0393,0.01962,251,0,0,0,0,1,0,0,-97.91,27.67,98.59,-25.7,0,0,0,0
5155,5135,0.00905,0.05304,0.02648,251,0,0,0,0,1,0,0,94.21,-28.72,-93.36,30.96,0,0,0,0
5169,5135,0.01055,0.04486,0.02244,187,0,0,0,0,1,0,0,0.24,1.68,-0.24,-4.02,0,0,0,0
5135,5264,0.00751,0.04244,0.02283,251,0,0,0,0,1,0,0,66,-34.76,-65.61,34.59,0,0,0,0
