fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
5136,5288,0.00558,0.03152,0.01695,251,0,0,0,0,1,0,0,66.13,-3.53,-65.89,3.25,0,0,0,0
5138,5137,0.00014,0.0092,0,945,0,0,1,0,1,0,0,-254.48,-21.03,254.57,26.85,0,0,0,0
5137,5388,0.00021,0.00253,0.16793,2020,0,0,0,0,1,0,0,127.82,34.04,-127.79,-50.97,0,0,0,0
5137,5451,0.00114,0.01383,0.91863,2020,0,0,0,0,1,0,0,-382.4,-60.9,384.01,-15.37,0,0,0,0
5139,5183,0.00187,0.00825,0.00384,310,0,0,0,0,1,0,0,5,108.96,-4.78,-108.39,0,0,0,0
5139,5233,0.00826,0.03638,0.01694,409,0,0,0,0,1,0,0,-102.82,48.22,103.87,-45.31,0,0,0,0
5344,5139,0.00178,0.00785,0.00365,310,0,0,0,0,1,0,0,-11.28,-93.75,11.44,94.07,0,0,0,0
5140,5466,0.00143,0.00633,0.00295,187,0,0,0,0,1,0,0,38.47,-2.66,-38.45,2.46,0,0,0,0
5141,5408,0.00702,0.03094,0.0144,187,0,0,0,0,1,0,0,9.73,-33.29,-9.65,32.21,0,0,0,0
5142,5466,0.01638,0.07217,0.03359,187,0,0,0,0,1,0,0,7.73,-7.08,-7.71,3.77,0,0,0,0
5143,5216,0.00311,0.01826,0.00912,409,0,0,0,0,1,0,0,159.93,19.12,-159.12,-15.29,0,0,0,0
5428,5143,0.00107,0.00811,0.00426,409,0,0,0,0,1,0,0,-198.53,0.81,198.95,1.98,0,0,0,0
5428,5143,0.00107,0.00811,0.00426,409,0,0,0,0,1,0,0,-198.53,0.81,198.95,1.98,0,0,0,0
5144,5314,0.01178,0.05011,0.02506,187,0,0,0,0,1,0,0,-3.55,-5.19,3.55,2.66,0,0,0,0
5389,5144,0.00473,0.02084,0.0097,187,0,0,0,0,1,0,0,70.12,15.68,-69.88,-15.62,0,0,0,0
5145,5251,0.00125,0.00917,0.0052,310,0,0,0,0,1,0,0,164.88,-1.07,-164.54,3.06,0,0,0,0
5145,5251,0.00125,0.00917,0.0052,310,0,0,0,0,1,0,0,164.88,-1.07,-164.54,3.06,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.2,-10.42,149.5,12.05,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.2,-10.42,149.5,12.05,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.2,-10.42,149.5,12.05,0,0,0,0
5146,5149,0.00482,0.02826,0.01411,251,0,0,0,0,1,0,0,116.87,-6.35,-116.2,8.87,0,0,0,0
5146,5152,0.00096,0.0073,0.00383,310,0,0,0,0,1,0,0,147.77,0.26,-147.56,0.97,0,0,0,0
5146,5152,0.00096,0.0073,0.00383,310,0,0,0,0,1,0,0,147.77,0.26,-147.56,0.97,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,167.86,5.37,-167.56,-3.52,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,167.86,5.37,-167.56,-3.52,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,167.86,5.37,-167.56,-3.52,0,0,0,0
5146,5412,0.00262,0.01534,0.00766,251,0,0,0,0,1,0,0,-0.47,-9.33,0.47,8.58,0,0,0,0
5147,5188,0.00308,0.01312,0.00656,187,0,0,0,0,1,0,0,-51.89,18.16,51.99,-18.39,0,0,0,0
5147,5224,0.00362,0.02124,0.01061,251,0,0,0,0,1,0,0,13.43,-34.15,-13.38,33.38,0,0,0,0
5148,5335,0.00222,0.00945,0.00473,187,0,0,0,0,1,0,0,51.24,6.57,-51.18,-6.78,0,0,0,0
5148,5457,0.00612,0.02601,0.01301,187,0,0,0,0,1,0,0,-83.28,17.78,83.73,-17.14,0,0,0,0
5463,5148,0.00259,0.01144,0.00532,187,0,0,0,0,1,0,0,9.72,-3.29,-9.71,2.78,0,0,0,0
5294,5149,0.00116,0.00679,0.00339,251,0,0,0,0,1,0,0,-48.96,42.35,49.01,-42.4,0,0,0,0
5149,5309,0.0028,0.01233,0.00574,187,0,0,0,0,1,0,0,-24.26,7.61,24.28,-8.1,0,0,0,0
5197,5150,0.00186,0.01364,0.00773,310,0,0,0,0,1,0,0,134.08,-6.02,-133.74,7.69,0,0,0,0
5150,5432,0.01516,0.11531,0.06054,310,0,0,0,0,1,0,0,129.63,-8.85,-127.08,22.2,0,0,0,0
5154,5151,0.00778,0.0343,0.01597,187,0,0,0,0,1,0,0,-42.26,-13.82,42.41,12.86,0,0,0,0
5191,5151,0.008,0.03526,0.01641,187,0,0,0,0,1,0,0,39.71,10.12,-39.58,-11.23,0,0,0,0
5407,5151,0.00814,0.03465,0.01733,187,0,0,0,0,1,0,0,8.17,1.39,-8.16,-3.14,0,0,0,0
5181,5152,0.00134,0.00979,0.00555,310,0,0,0,0,1,0,0,-119.67,18.34,119.87,-17.43,0,0,0,0
5181,5152,0.00134,0.00979,0.00555,310,0,0,0,0,1,0,0,-119.67,18.34,119.87,-17.43,0,0,0,0
5205,5153,0.00418,0.03177,0.01668,409,0,0,0,0,1,0,0,198.43,-6.33,-196.8,17.09,0,0,0,0
5205,5153,0.00418,0.03177,0.01668,409,0,0,0,0,1,0,0,198.43,-6.33,-196.8,17.09,0,0,0,0
5154,5247,0.0072,0.03174,0.01477,187,0,0,0,0,1,0,0,-47.45,4.23,47.61,-5,0,0,0,0
5290,5154,0.00545,0.03196,0.01596,251,0,0,0,0,1,0,0,-73.83,-5.01,74.13,5.18,0,0,0,0
5456,5156,0.00659,0.03866,0.0193,251,0,0,0,0,1,0,0,85.65,-31.5,-85.13,32.56,0,0,0,0
5157,5194,0.00346,0.01472,0.00736,187,0,0,0,0,1,0,0,-62.73,-45.31,62.94,45.49,0,0,0,0
5333,5157,0.00236,0.01792,0.00941,310,0,0,0,0,1,0,0,60.85,-16.27,-60.76,16.08,0,0,0,0
5333,5157,0.00236,0.01792,0.00941,310,0,0,0,0,1,0,0,60.85,-16.27,-60.76,16.08,0,0,0,0
5316,5158,0.00121,0.0089,0.00504,409,0,0,0,0,1,0,0,-174.51,134.74,175.07,-131.14,0,0,0,0
5316,5158,0.00121,0.0089,0.00504,409,0,0,0,0,1,0,0,-174.51,134.74,175.07,-131.14,0,0,0,0
5374,5158,0.00143,0.01044,0.00592,500,0,0,0,0,1,0,0,260.26,-99.95,-259.17,107.32,0,0,0,0
5374,5158,0.00143,0.01044,0.00592,500,0,0,0,0,1,0,0,260.26,-99.95,-259.17,107.32,0,0,0,0
5271,5159,0.01947,0.08578,0.03993,187,0,0,0,0,1,0,0,-8.43,3.23,8.44,-7.23,0,0,0,0
5165,5160,0.00151,0.00888,0.00443,310,0,0,0,0,1,0,0,141.09,23.19,-140.78,-21.82,0,0,0,0
5161,5181,0.00545,0.02401,0.01118,187,0,0,0,0,1,0,0,-18.64,98.65,19.17,-97.4,0,0,0,0
5161,5272,0.00401,0.01705,0.00853,310,0,0,0,0,1,0,0,-23.87,94.87,24.25,-94.14,0,0,0,0
5316,5161,0.00144,0.00846,0.00422,409,0,0,0,0,1,0,0,124.61,98.78,-124.26,-97.18,0,0,0,0
5161,5356,0.00487,0.02856,0.01426,251,0,0,0,0,1,0,0,-32.88,63.52,33.13,-63.52,0,0,0,0
5162,5211,0.01066,0.04696,0.02186,187,0,0,0,0,1,0,0,-12.14,1.73,12.16,-3.84,0,0,0,0
5162,5437,0.00505,0.02226,0.01036,187,0,0,0,0,1,0,0,5.45,-3.63,-5.45,2.61,0,0,0,0
5163,5235,0.00709,0.03019,0.0151,187,0,0,0,0,1,0,0,1.31,-14.93,-1.29,13.44,0,0,0,0
5165,5164,8e-05,0.00485,0,1379,0,0,1,0,1,0,0,-1096.5,-45.8,1097.4,104.18,0,0,0,0
5166,5164,0.00042,0.02718,0,579,0,0,1,0,1,0,0,126.15,64.39,-126.07,-59.17,0,0,0,0
5167,5164,0.0012,0.09028,0,215,0,0,1,0,1,0,0,1.6,0.81,-1.6,-0.81,0,0,0,0
5164,5204,0.00057,0.01164,0.81214,3146,0,0,0,0,1,0,0,-1066.7,83.61,1073.3,-32.56,0,0,0,0
5164,5464,0.00018,0.00364,0.25416,2768,0,0,0,0,1,0,0,828.39,-122.09,-827.15,121.53,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-231.74,13.8,232.42,-9.12,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-231.74,13.8,232.42,-9.12,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-231.74,13.8,232.42,-9.12,0,0,0,0
5168,5203,0.00632,0.02787,0.01297,187,0,0,0,0,1,0,0,-39.47,15.17,39.59,-15.94,0,0,0,0
5168,5245,0.00821,0.03616,0.01683,187,0,0,0,0,1,0,0,-47.75,-16.66,47.96,15.92,0,0,0,0
5168,5311,0.00162,0.00948,0.00473,251,0,0,0,0,1,0,0,-38.45,-34.12,38.49,33.9,0,0,0,0
5170,5169,0.00185,0.06575,0,222,0,0,1,0,1,0,0,45,-8.64,-44.96,9.98,0,0,0,0
5471,5169,0.00598,0.02635,0.01226,187,0,0,0,0,1,0,0,-44.6,10.91,44.72,-11.66,0,0,0,0
5171,5174,0.00411,0.02409,0.01203,251,0,0,0,0,1,0,0,-73.71,7.08,73.94,-6.93,0,0,0,0
5306,5172,0.00438,0.02476,0.01332,251,0,0,0,0,1,0,0,39.05,-77.44,-38.73,77.9,0,0,0,0
5430,5172,0.00249,0.01461,0.0073,251,0,0,0,0,1,0,0,35.83,-107.98,-35.51,109.09,0,0,0,0
5173,5203,0.00375,0.02199,0.01098,251,0,0,0,0,1,0,0,95.49,-16.22,-95.14,17.24,0,0,0,0
5474,5174,0.00547,0.03094,0.01664,251,0,0,0,0,1,0,0,78.6,-5.42,-78.26,5.7,0,0,0,0
5195,5175,0.00254,0.01433,0.00771,409,0,0,0,0,1,0,0,-179.16,106.55,180.25,-101.2,0,0,0,0
5175,5370,0.00192,0.01457,0.00765,409,0,0,0,0,1,0,0,198.14,13.09,-197.38,-8.08,0,0,0,0
5175,5370,0.00192,0.01457,0.00765,409,0,0,0,0,1,0,0,198.14,13.09,-197.38,-8.08,0,0,0,0
5177,5186,0.00555,0.04069,0.02305,310,0,0,0,0,1,0,0,-90.27,5.67,90.74,-4.53,0,0,0,0
5177,5186,0.00555,0.04069,0.02305,310,0,0,0,0,1,0,0,-90.27,5.67,90.74,-4.53,0,0,0,0
5177,5287,0.00483,0.02054,0.01027,360,0,0,0,0,1,0,0,65.88,-24.96,-65.64,24.98,0,0,0,0
5258,5178,0.00517,0.02281,0.01062,187,0,0,0,0,1,0,0,9.88,-16.4,-9.87,15.43,0,0,0,0
5308,5178,0.00366,0.02147,0.01072,251,0,0,0,0,1,0,0,112.14,-4.18,-111.67,5.84,0,0,0,0
5178,5354,0.00769,0.03272,0.01636,187,0,0,0,0,1,0,0,37.58,-45.06,-37.32,44.54,0,0,0,0
5180,5179,0.00019,0.01541,0,946,0,0,1,0,1,0,0,-175.52,-23.94,175.58,28.66,0,0,0,0
5358,5179,0.00053,0.01093,0.76232,3146,0,0,0,0,1,0,0,1272.4,3.48,-1264.2,88.19,0,0,0,0
5179,5380,0.00018,0.004,0.34742,3146,0,0,0,0,1,0,0,1295.5,-25.84,-1292.5,54.86,0,0,0,0
5179,8043,0.00039,0.00798,0.55658,2768,0,0,0,0,1,0,0,-641.17,19.13,642.72,-44.77,0,0,0,0
5179,8057,0.00045,0.00923,0.64362,2768,0,0,0,0,1,0,0,75.78,-134.5,-75.71,68.79,0,0,0,0
5180,5485,0.00261,0.01983,0.01041,310,0,0,0,0,1,0,0,87.16,-1.09,-86.97,1.5,0,0,0,0
5182,5314,0.01253,0.05522,0.0257,187,0,0,0,0,1,0,0,11.13,-7.72,-11.11,5.21,0,0,0,0
5183,5224,0.00147,0.00831,0.00447,251,0,0,0,0,1,0,0,-134.31,68.98,134.65,-67.53,0,0,0,0
5184,5373,0.00681,0.02896,0.01448,187,0,0,0,0,1,0,0,37.53,-6.97,-37.43,6,0,0,0,0
5387,5184,0.00193,0.01132,0.00565,263.55,0,0,0,0,1,0,0,118.05,16.87,-117.76,-15.76,0,0,0,0
5185,5218,0.00352,0.02066,0.01032,281.12,0,0,0,0,1,0,0,108.1,-3.91,-107.69,5.29,0,0,0,0
5434,5185,0.00242,0.01843,0.00967,310,0,0,0,0,1,0,0,-110.65,39.09,110.98,-37.54,0,0,0,0
5434,5185,0.00242,0.01843,0.00967,310,0,0,0,0,1,0,0,-110.65,39.09,110.98,-37.54,0,0,0,0
5186,5355,0.00341,0.02495,0.01414,310,0,0,0,0,1,0,0,-111.32,4.91,111.75,-3.16,0,0,0,0
5186,5355,0.00341,0.02495,0.01414,310,0,0,0,0,1,0,0,-111.32,4.91,111.75,-3.16,0,0,0,0
5188,5203,0.00199,0.01122,0.00604,251,0,0,0,0,1,0,0,91.36,-21.02,-91.18,21.43,0,0,0,0
5188,5234,0.00344,0.02618,0.01374,310,0,0,0,0,1,0,0,-140.1,10.33,140.79,-6.41,0,0,0,0
5188,5253,0.00739,0.03143,0.01572,187,0,0,0,0,1,0,0,-68.07,10.72,68.43,-10.73,0,0,0,0
5189,5230,0.00077,0.00451,0.00225,251,0,0,0,0,1,0,0,93.6,-2.99,-93.53,3.17,0,0,0,0
5189,5272,0.00079,0.00346,0.00161,409,0,0,0,0,1,0,0,115.35,-72.25,-115.2,72.73,0,0,0,0
5189,5352,0.00101,0.00766,0.00402,310,0,0,0,0,1,0,0,-143.89,26.45,144.11,-25.21,0,0,0,0
5189,5352,0.00101,0.00766,0.00402,310,0,0,0,0,1,0,0,-143.89,26.45,144.11,-25.21,0,0,0,0
5190,5255,0.01063,0.06231,0.03111,251,0,0,0,0,1,0,0,-29.99,25.05,30.16,-27.17,0,0,0,0
5190,5264,0.01177,0.06902,0.03446,251,0,0,0,0,1,0,0,-94.68,-16.49,95.75,19.17,0,0,0,0
5190,5430,0.01256,0.09556,0.05017,310,0,0,0,0,1,0,0,121.3,-9.52,-119.47,18.35,0,0,0,0
5191,5407,0.00806,0.03551,0.01653,187,0,0,0,0,1,0,0,31.45,7.65,-31.37,-8.99,0,0,0,0
5193,5192,0.00022,0.01302,0,890,0,0,1,0,1,0,0,-180.72,-24.84,180.79,29.05,0,0,0,0
5192,5279,0.00078,0.00941,0.62487,2020,0,0,0,0,1,0,0,-180.79,-29.05,181.03,-32.99,0,0,0,0
6316,5193,0.00674,0.02866,0.01433,187,0,0,0,0,1,0,0,-45.8,12.5,45.94,-13.34,0,0,0,0
5194,5330,0.0059,0.03459,0.01728,251,0,0,0,0,1,0,0,-43.58,0.32,43.69,-1.38,0,0,0,0
5194,5376,0.00067,0.0051,0.00268,310,0,0,0,0,1,0,0,-164.22,-67.91,164.43,69.27,0,0,0,0
5194,5462,0.00205,0.01202,0.006,251,0,0,0,0,1,0,0,85.85,5.39,-85.7,-5.08,0,0,0,0
5197,5196,0.00034,0.03164,0,305,0,0,1,0,1,0,0,-95.77,-1.95,95.8,4.84,0,0,0,0
5198,5196,0.00018,0.01116,0,594,0,0,1,0,1,0,0,112.5,-21.6,-112.48,23.06,0,0,0,0
5196,5204,0.00058,0.00708,0.47032,2020,0,0,0,0,1,0,0,783.4,-74.47,-779.85,70.4,0,0,0,0
5337,5197,0.00702,0.03093,0.0144,187,0,0,0,0,1,0,0,-64.82,9.36,65.12,-9.47,0,0,0,0
5199,5375,0.0038,0.01619,0.0081,187,0,0,0,0,1,0,0,-30.71,2.65,30.75,-3.3,0,0,0,0
5199,5438,0.00104,0.00589,0.00317,251,0,0,0,0,1,0,0,74.04,-33.28,-73.97,33.36,0,0,0,0
5255,5200,0.00506,0.02964,0.0148,251,0,0,0,0,1,0,0,-39.59,24.5,39.7,-25.3,0,0,0,0
5276,5201,0.00365,0.02142,0.0107,251,0,0,0,0,1,0,0,98.93,1.54,-98.58,-0.57,0,0,0,0
5327,5201,0.00494,0.02792,0.01502,251,0,0,0,0,1,0,0,-93.34,1.72,93.77,-0.8,0,0,0,0
5202,5381,0.00904,0.03848,0.01924,187,0,0,0,0,1,0,0,-67.65,-4.01,68.06,3.83,0,0,0,0
5426,5202,0.01126,0.04962,0.0231,187,0,0,0,0,1,0,0,-58.61,-2.12,59.01,1.56,0,0,0,0
5205,5204,7e-05,0.00858,0,1134,0,0,1,0,1,0,0,-355.59,-1.26,355.68,12.04,0,0,0,0
5206,5204,0.00033,0.01983,0,903,0,0,1,0,1,0,0,207.12,30.67,-206.97,-22.15,0,0,0,0
5207,5204,0.00016,0.01066,0,915,0,0,1,0,1,0,0,180.02,54.69,-179.96,-50.99,0,0,0,0
5208,5204,0.00019,0.01341,0,913,0,0,1,0,1,0,0,180.02,43.85,-179.96,-39.34,0,0,0,0
5361,5204,0.00011,0.00234,0.16342,2768,0,0,0,0,1,0,0,-628.1,-33.31,628.54,26.05,0,0,0,0
5204,5413,0.00075,0.00906,0.60178,2020,0,0,0,0,1,0,0,-710.73,36.55,714.52,-51.51,0,0,0,0
5209,5246,0.00635,0.02797,0.01302,187,0,0,0,0,1,0,0,-54.64,3.68,54.83,-4.17,0,0,0,0
5247,5209,0.00664,0.02927,0.01362,187,0,0,0,0,1,0,0,-50.87,4.07,51.05,-4.69,0,0,0,0
5210,5233,0.00199,0.01164,0.00581,251,0,0,0,0,1,0,0,103.15,-55.52,-102.88,56.54,0,0,0,0
5210,5428,0.00112,0.00634,0.00341,409,0,0,0,0,1,0,0,-181,24.36,181.38,-22.58,0,0,0,0
5211,5275,0.00613,0.02704,0.01259,187,0,0,0,0,1,0,0,69.93,-1.58,-69.63,1.66,0,0,0,0
5211,5327,0.00415,0.02348,0.01263,251,0,0,0,0,1,0,0,-88.99,3.46,89.32,-2.85,0,0,0,0
5212,5256,0.00634,0.04821,0.02531,310,0,0,0,0,1,0,0,-97.68,0.86,98.31,1.41,0,0,0,0
5333,5212,0.00352,0.02679,0.01407,310,0,0,0,0,1,0,0,-63.64,10.25,63.79,-10.46,0,0,0,0
5213,5250,0.00303,0.02223,0.01259,409,0,0,0,0,1,0,0,-169.21,-18.56,170.1,23.86,0,0,0,0
5214,5229,0.00374,0.01647,0.00767,187,0,0,0,0,1,0,0,-45.69,-11.24,45.77,10.85,0,0,0,0
5468,5214,0.00075,0.0057,0.00299,310,0,0,0,0,1,0,0,92.45,1.06,-92.39,-0.86,0,0,0,0
5215,5277,0.00671,0.03931,0.01963,251,0,0,0,0,1,0,0,55.5,-12.29,-55.28,11.62,0,0,0,0
5216,5442,0.00087,0.00508,0.00254,251,0,0,0,0,1,0,0,77.25,-31.74,-77.19,31.85,0,0,0,0
5216,5443,0.00194,0.00852,0.00397,187,0,0,0,0,1,0,0,-89.16,-29.44,89.33,29.81,0,0,0,0
5217,5310,0.00171,0.00755,0.00351,187,0,0,0,0,1,0,0,85.93,57.37,-85.75,-56.94,0,0,0,0
5217,5310,0.00171,0.00755,0.00351,187,0,0,0,0,1,0,0,85.93,57.37,-85.75,-56.94,0,0,0,0
5217,5433,0.00438,0.01931,0.00899,251,0,0,0,0,1,0,0,91.74,85.32,-91.07,-83.26,0,0,0,0
5483,5217,0.00126,0.00922,0.00522,409,0,0,0,0,1,0,0,182.52,-107.6,-181.97,111.16,0,0,0,0
5483,5217,0.00126,0.00922,0.00522,409,0,0,0,0,1,0,0,182.52,-107.6,-181.97,111.16,0,0,0,0
5219,5371,0.00781,0.03325,0.01663,187,0,0,0,0,1,0,0,-47.9,14.37,48.09,-15.21,0,0,0,0
5221,5411,0.00803,0.03536,0.01646,187,0,0,0,0,1,0,0,-92.17,-32.62,92.92,34.25,0,0,0,0
5222,5426,0.00404,0.0307,0.01612,310,0,0,0,0,1,0,0,-73.03,6.12,73.25,-6.02,0,0,0,0
5222,5426,0.00404,0.0307,0.01612,310,0,0,0,0,1,0,0,-73.03,6.12,73.25,-6.02,0,0,0,0
5223,5275,0.00911,0.05341,0.02667,251,0,0,0,0,1,0,0,23.93,-7.42,-23.87,5.12,0,0,0,0
5307,5224,0.00171,0.01303,0.00684,310,0,0,0,0,1,0,0,146.24,65.12,-145.81,-62.52,0,0,0,0
5225,5259,0.00243,0.01424,0.00711,251,0,0,0,0,1,0,0,71.67,47.07,-71.5,-46.76,0,0,0,0
5421,5225,0.00183,0.0134,0.00759,310,0,0,0,0,1,0,0,84.9,51.26,-84.73,-50.77,0,0,0,0
5227,5354,0.00753,0.04412,0.02203,251,0,0,0,0,1,0,0,-7.39,-11.77,7.4,9.63,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,176.7,16.44,-176.22,-13.35,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,176.7,16.44,-176.22,-13.35,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,176.7,16.44,-176.22,-13.35,0,0,0,0
5349,5228,0.0013,0.00988,0.00519,310,0,0,0,0,1,0,0,-139.59,-10.79,139.85,12.23,0,0,0,0
5229,5309,0.0027,0.01582,0.0079,409,0,0,0,0,1,0,0,150.22,16.07,-149.6,-13.21,0,0,0,0
5230,5478,0.00568,0.02417,0.01209,187,0,0,0,0,1,0,0,-32.82,12.59,32.89,-13.49,0,0,0,0
5286,5231,0.01945,0.08572,0.0399,187,0,0,0,0,1,0,0,15.63,-12.29,-15.56,8.5,0,0,0,0
5232,5251,0.00634,0.02792,0.013,187,0,0,0,0,1,0,0,-18.16,6.37,18.19,-7.56,0,0,0,0
5440,5232,0.00256,0.01088,0.00544,300,0,0,0,0,1,0,0,-22,46.75,22.07,-47.01,0,0,0,0
5232,5442,0.00617,0.02716,0.01264,187,0,0,0,0,1,0,0,-53.88,26.47,54.11,-26.73,0,0,0,0
5233,5339,0.00532,0.02343,0.01091,187,0,0,0,0,1,0,0,51.35,-84.76,-50.83,85.92,0,0,0,0
5234,5296,0.00408,0.03102,0.01628,310,0,0,0,0,1,0,0,-141.73,-17,142.57,21.78,0,0,0,0
5234,5296,0.00408,0.03102,0.01628,310,0,0,0,0,1,0,0,-141.73,-17,142.57,21.78,0,0,0,0
5235,5271,0.01401,0.06175,0.02875,187,0,0,0,0,1,0,0,-11.18,7.56,11.21,-10.4,0,0,0,0
5411,5235,0.00717,0.03052,0.01526,187,0,0,0,0,1,0,0,7.95,25.4,-7.9,-26.77,0,0,0,0
5237,5236,0.00052,0.04304,0,287,0,0,1,0,1,0,0,95.82,-15.26,-95.77,19.32,0,0,0,0
5238,5236,0.00016,0.00976,0,826,0,0,1,0,1,0,0,168.75,-32.4,-168.7,35.26,0,0,0,0
5236,5394,0.00122,0.01485,0.98624,2020,0,0,0,0,1,0,0,-664.9,-78.5,670.23,41.83,0,0,0,0
5240,5239,0.00052,0.03641,0,477,0,0,1,0,1,0,0,-91.82,7.46,91.86,-4.55,0,0,0,0
5243,5239,0.00038,0.02602,0,584,0,0,1,0,1,0,0,112.5,-21.6,-112.45,24.85,0,0,0,0
5451,5239,0.00065,0.00791,0.52569,2020,0,0,0,0,1,0,0,-614.51,-31.04,616.84,3.96,0,0,0,0
5239,6210,0.00119,0.01447,0.96116,2020,0,0,0,0,1,0,0,-275.58,-55.46,276.43,-36.66,0,0,0,0
5241,5240,0.00087,0.0425,0,204,0,0,1,0,1,0,0,-66.22,7.29,66.26,-5.53,0,0,0,0
5242,5241,0.01845,0.47482,0,24,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5244,5306,0.00707,0.04143,0.02069,251,0,0,0,0,1,0,0,-144.73,3.74,146.23,3.03,0,0,0,0
5244,5442,0.00508,0.02158,0.01079,187,0,0,0,0,1,0,0,79.6,-22.19,-79.24,22.62,0,0,0,0
5245,5254,0.00731,0.03219,0.01498,251,0,0,0,0,1,0,0,-119.64,42.64,120.81,-38.95,0,0,0,0
5245,5339,0.00345,0.01469,0.00734,187,0,0,0,0,1,0,0,-67.29,-97.93,67.77,99.23,0,0,0,0
5261,5246,0.0031,0.01817,0.00907,251,0,0,0,0,1,0,0,79.82,-7.18,-79.63,7.4,0,0,0,0
5248,5428,0.0019,0.01112,0.00555,251,0,0,0,0,1,0,0,-130.09,4.54,130.41,-3.2,0,0,0,0
5248,5457,0.00198,0.00875,0.00407,409,0,0,0,0,1,0,0,118.93,9.82,-118.64,-8.96,0,0,0,0
5248,5483,0.00348,0.01531,0.00713,187,0,0,0,0,1,0,0,-89.86,-42.98,90.2,43.79,0,0,0,0
5292,5249,0.0018,0.0137,0.0072,310,0,0,0,0,1,0,0,-161.32,7.7,161.8,-4.78,0,0,0,0
5292,5249,0.0018,0.0137,0.0072,310,0,0,0,0,1,0,0,-161.32,7.7,161.8,-4.78,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-232.39,-22.41,233.2,27.96,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-232.39,-22.41,233.2,27.96,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-232.39,-22.41,233.2,27.96,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-232.39,-22.41,233.2,27.96,0,0,0,0
5251,5478,0.00129,0.00945,0.00536,310,0,0,0,0,1,0,0,93.88,-16.72,-93.76,17.05,0,0,0,0
5251,5478,0.00129,0.00945,0.00536,310,0,0,0,0,1,0,0,93.88,-16.72,-93.76,17.05,0,0,0,0
5252,5340,0.00558,0.0237,0.01185,187,0,0,0,0,1,0,0,-24.41,-10.51,24.45,9.51,0,0,0,0
5252,5436,0.00133,0.00585,0.00272,187,0,0,0,0,1,0,0,-58.45,-32.21,58.51,32.2,0,0,0,0
5370,5253,0.00126,0.00956,0.00502,310,0,0,0,0,1,0,0,144.39,-6.93,-144.12,8.46,0,0,0,0
5370,5253,0.00126,0.00956,0.00502,310,0,0,0,0,1,0,0,144.39,-6.93,-144.12,8.46,0,0,0,0
5254,5332,0.00765,0.03373,0.0157,187,0,0,0,0,1,0,0,26.44,5.74,-26.38,-7.05,0,0,0,0
5254,5420,0.00202,0.01533,0.00805,310,0,0,0,0,1,0,0,-149.56,3.22,150.02,-0.58,0,0,0,0
5254,5420,0.00202,0.01533,0.00805,310,0,0,0,0,1,0,0,-149.56,3.22,150.02,-0.58,0,0,0,0
5254,5457,0.00634,0.02792,0.01299,187,0,0,0,0,1,0,0,68.93,3.28,-68.63,-3.23,0,0,0,0
5257,5256,0.00207,0.0117,0.00629,251,0,0,0,0,1,0,0,92.23,-16.73,-92.05,17.16,0,0,0,0
5256,5427,0.00474,0.02777,0.01387,251,0,0,0,0,1,0,0,93.25,-5.62,-92.83,6.72,0,0,0,0
5439,5256,0.0037,0.02813,0.01477,310,0,0,0,0,1,0,0,101.2,14.8,-100.81,-13.31,0,0,0,0
5308,5258,0.00332,0.01947,0.00972,310,0,0,0,0,1,0,0,110.49,13.46,-110.07,-11.99,0,0,0,0
5259,5412,0.00233,0.01365,0.00681,251,0,0,0,0,1,0,0,62.29,44.15,-62.15,-44.04,0,0,0,0
5261,5260,0.00045,0.02804,0,375,0,0,1,0,1,0,0,-79.82,7.18,79.85,-5.42,0,0,0,0
5262,5260,0.0001,0.00632,0,1450,0,0,1,0,1,0,0,1211.7,43,-1210.2,48.08,0,0,0,0
5263,5260,6e-05,0.00451,0,1450,0,0,1,0,1,0,0,1024,32.88,-1023.4,13.53,0,0,0,0
5317,5260,4e-05,0.00088,0.07608,4352,0,0,0,0,1,0,0,-2432.9,137.13,2435.2,-93.54,0,0,0,0
5264,5471,0.00664,0.03754,0.02019,251,0,0,0,0,1,0,0,-42.27,28.66,42.43,-29.84,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-179.96,49.15,180.32,-46.86,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-179.96,49.15,180.32,-46.86,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-179.96,49.15,180.32,-46.86,0,0,0,0
5287,5266,0.0022,0.01287,0.00643,310,0,0,0,0,1,0,0,-121.15,-77.91,121.61,79.97,0,0,0,0
5267,5466,0.00868,0.03823,0.01779,187,0,0,0,0,1,0,0,-38.59,7.14,38.73,-8.34,0,0,0,0
5470,5267,0.01229,0.05415,0.02521,187,0,0,0,0,1,0,0,-7.45,12.16,7.48,-14.59,0,0,0,0
5268,5288,0.00791,0.03365,0.01683,187,0,0,0,0,1,0,0,0.27,-6.88,-0.27,5.24,0,0,0,0
5427,5269,0.00325,0.02378,0.01347,310,0,0,0,0,1,0,0,-144.24,-5.6,144.94,9.33,0,0,0,0
5445,5269,0.0017,0.01248,0.00707,310,0,0,0,0,1,0,0,116.18,18.01,-115.95,-16.99,0,0,0,0
5445,5269,0.0017,0.01248,0.00707,310,0,0,0,0,1,0,0,116.18,18.01,-115.95,-16.99,0,0,0,0
5270,5389,0.00793,0.04646,0.0232,251,0,0,0,0,1,0,0,-108.04,-5.63,108.96,8.71,0,0,0,0
5270,5437,0.00885,0.03762,0.01882,187,0,0,0,0,1,0,0,3.57,3.29,-3.57,-5.16,0,0,0,0
5270,5474,0.00513,0.03004,0.015,251,0,0,0,0,1,0,0,82.06,-4.01,-81.71,4.54,0,0,0,0
5271,5390,0.00759,0.03346,0.01557,187,0,0,0,0,1,0,0,-12.79,4.33,12.8,-5.86,0,0,0,0
5467,5272,0.00108,0.00476,0.00222,187,0,0,0,0,1,0,0,-72.06,-16.04,72.12,16.08,0,0,0,0
5273,5339,0.00649,0.02763,0.01382,187,0,0,0,0,1,0,0,-25.47,5.35,25.51,-6.61,0,0,0,0
5273,5422,0.00204,0.01195,0.00597,251,0,0,0,0,1,0,0,-90.53,-38.22,90.72,38.7,0,0,0,0
5274,5329,0.00478,0.02801,0.01399,251,0,0,0,0,1,0,0,62.37,3.51,-62.18,-3.77,0,0,0,0
5274,5374,0.00568,0.02418,0.01209,187,0,0,0,0,1,0,0,-83.83,-42.55,84.34,43.49,0,0,0,0
5275,5476,0.01075,0.063,0.03146,251,0,0,0,0,1,0,0,88.75,-8.12,-87.89,10.08,0,0,0,0
5359,5276,0.00542,0.03062,0.01647,251,0,0,0,0,1,0,0,110.11,6.45,-109.47,-4.53,0,0,0,0
5277,5315,0.00953,0.04199,0.01955,187,0,0,0,0,1,0,0,-41.05,16.88,41.24,-17.97,0,0,0,0
5280,5278,0.00202,0.01184,0.00591,251,0,0,0,0,1,0,0,108.37,7.07,-108.14,-6.33,0,0,0,0
5390,5278,0.00646,0.02848,0.01326,187,0,0,0,0,1,0,0,-57.24,7.61,57.45,-8.03,0,0,0,0
5280,5279,0.0001,0.00635,0,1112,0,0,1,0,1,0,0,-373.45,-60.3,373.58,69.11,0,0,0,0
5281,5279,0.00021,0.01977,0,942,0,0,1,0,1,0,0,267,-29.72,-266.85,43.6,0,0,0,0
5282,5279,0.00021,0.01672,0,940,0,0,1,0,1,0,0,267,-29.72,-266.85,41.43,0,0,0,0
5283,5279,0.00027,0.01279,0,935,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
5279,5358,0.00074,0.00901,0.5983,2020,0,0,0,0,1,0,0,-107.08,-4.42,107.16,-56.73,0,0,0,0
5280,5461,0.00246,0.01871,0.00982,310,0,0,0,0,1,0,0,170.44,26.42,-169.73,-22.03,0,0,0,0
5284,5454,0.00377,0.02759,0.01564,310,0,0,0,0,1,0,0,-118.79,-14.99,119.33,17.43,0,0,0,0
5289,5436,0.00048,0.00367,0.00192,310,0,0,0,0,1,0,0,63.1,40.7,-63.08,-40.69,0,0,0,0
5289,5436,0.00048,0.00367,0.00192,310,0,0,0,0,1,0,0,63.1,40.7,-63.08,-40.69,0,0,0,0
5290,5345,0.00613,0.03593,0.01794,251,0,0,0,0,1,0,0,113.58,-3.17,-112.78,6.06,0,0,0,0
5291,5292,0.00267,0.01563,0.0078,409,0,0,0,0,1,0,0,-205.21,48.08,206.41,-41.8,0,0,0,0
5429,5291,0.00544,0.024,0.01117,187,0,0,0,0,1,0,0,-84.53,0.75,84.92,-0.09,0,0,0,0
5291,5438,0.00699,0.03084,0.01436,187,0,0,0,0,1,0,0,29.99,-13.89,-29.92,12.8,0,0,0,0
5292,5312,0.004,0.01704,0.00852,187,0,0,0,0,1,0,0,54.17,8.81,-54.05,-9.12,0,0,0,0
5293,5338,0.00404,0.03072,0.01613,310,0,0,0,0,1,0,0,159.12,-3.64,-158.07,9.99,0,0,0,0
5293,5338,0.00404,0.03072,0.01613,310,0,0,0,0,1,0,0,159.12,-3.64,-158.07,9.99,0,0,0,0
5293,5402,0.00355,0.02603,0.01475,409,0,0,0,0,1,0,0,-190.6,-5.29,191.91,13.47,0,0,0,0
5293,5402,0.00355,0.02603,0.01475,409,0,0,0,0,1,0,0,-190.6,-5.29,191.91,13.47,0,0,0,0
5296,5295,0.00014,0.00709,0,1233,0,0,1,0,1,0,0,-653.57,-92.12,654.17,122.71,0,0,0,0
5297,5295,0.00085,0.06248,0,223,0,0,1,0,1,0,0,-0,0,0,0,0,0,0,0
5298,5295,0.00015,0.01082,0,525,0,0,1,0,1,0,0,114.68,58.53,-114.66,-56.8,0,0,0,0
5299,5295,0.0003,0.02227,0,524,0,0,1,0,1,0,0,114.68,58.53,-114.64,-55.02,0,0,0,0
5300,5295,0.00025,0.01848,0,519,0,0,1,0,1,0,0,114.68,58.53,-114.65,-55.61,0,0,0,0
5301,5295,0.00058,0.03088,0,403,0,0,1,0,1,0,0,82.47,42.09,-82.43,-39.58,0,0,0,0
5302,5295,0.0003,0.01763,0,1123,0,0,1,0,1,0,0,462.48,167.57,-461.81,-128.13,0,0,0,0
5303,5295,0.00017,0.01315,0,1117,0,0,1,0,1,0,0,462.48,218.7,-462.07,-186.88,0,0,0,0
5304,5295,0.00011,0.00134,0.08928,2020,0,0,0,0,1,0,0,-405.43,-239.22,405.67,232.97,0,0,0,0
5295,5444,0.00069,0.01404,0.97894,2768,0,0,0,0,1,0,0,-411.15,5.24,412.31,-81.89,0,0,0,0
5296,5400,0.00214,0.01566,0.00887,409,0,0,0,0,1,0,0,183.68,28.46,-182.95,-23.99,0,0,0,0
5305,5304,0.00014,0.01047,0,1239,0,0,1,0,1,0,0,-674.79,-52.65,675.43,100.54,0,0,0,0
5307,5341,0.00111,0.00847,0.00445,310,0,0,0,0,1,0,0,-144.9,-52.9,145.16,54.42,0,0,0,0
5307,5341,0.00111,0.00847,0.00445,310,0,0,0,0,1,0,0,-144.9,-52.9,145.16,54.42,0,0,0,0
5351,5308,0.0016,0.01174,0.00665,409,0,0,0,0,1,0,0,182.1,2.18,-181.57,1.05,0,0,0,0
5351,5308,0.0016,0.01174,0.00665,409,0,0,0,0,1,0,0,182.1,2.18,-181.57,1.05,0,0,0,0
5310,5339,0.00596,0.02626,0.01222,187,0,0,0,0,1,0,0,48.25,-54.55,-47.94,54.65,0,0,0,0
5310,5379,0.00162,0.00712,0.00331,409,0,0,0,0,1,0,0,106.62,87.83,-106.32,-86.82,0,0,0,0
5310,5438,0.00421,0.02468,0.01232,251,0,0,0,0,1,0,0,-53.37,60.77,53.64,-60.4,0,0,0,0
5316,5354,0.00517,0.02278,0.01061,187,0,0,0,0,1,0,0,48.21,76.91,-47.8,-76.2,0,0,0,0
5318,5317,0.00013,0.01555,0,1106,0,0,1,0,1,0,0,-359.58,-9.35,359.74,29.25,0,0,0,0
5319,5317,0.00024,0.01893,0,925,0,0,1,0,1,0,0,79.87,4.91,-79.86,-3.72,0,0,0,0
5320,5317,0.00046,0.02092,0,917,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
5321,5317,0.00026,0.01811,0,921,0,0,1,0,1,0,0,79.87,4.99,-79.86,-3.86,0,0,0,0
5388,5317,0.00128,0.01548,1.0282,2020,0,0,0,0,1,0,0,78.97,-11.3,-78.87,-92.95,0,0,0,0
5401,5317,5e-05,0.00111,0.09678,3146,0,0,0,0,1,0,0,-1155.2,37.65,1155.9,-32.93,0,0,0,0
5401,5317,5e-05,0.00111,0.09678,3146,0,0,0,0,1,0,0,-1155.2,37.65,1155.9,-32.93,0,0,0,0
5473,5318,0.00242,0.01844,0.00968,347.2,0,0,0,0,1,0,0,-179.01,0.25,179.79,4.68,0,0,0,0
5473,5318,0.00242,0.01844,0.00968,347.2,0,0,0,0,1,0,0,-179.01,0.25,179.79,4.68,0,0,0,0
5323,5322,0.00012,0.01249,0,1334,0,0,1,0,1,0,0,-607.79,-53.09,608.24,99.46,0,0,0,0
5323,5322,0.00012,0.01249,0,1334,0,0,1,0,1,0,0,-607.79,-53.09,608.24,99.46,0,0,0,0
5324,5322,0.00037,0.02069,0,952,0,0,1,0,1,0,0,283.29,144.59,-282.95,-125.23,0,0,0,0
5325,5322,0.00022,0.0207,0,945,0,0,1,0,1,0,0,283.29,144.59,-283.09,-125.2,0,0,0,0
5326,5322,0.00014,0.00711,0,953,0,0,1,0,1,0,0,283.29,144.59,-283.16,-137.7,0,0,0,0
5322,5384,0.00031,0.00376,0.24969,2020,0,0,0,0,1,0,0,307.83,0.12,-307.54,-22.14,0,0,0,0
5448,5322,0.00014,0.00164,0.10912,2020,0,0,0,0,1,0,0,-176.61,-148.52,176.68,138.22,0,0,0,0
5376,5323,0.00121,0.00887,0.00503,310,0,0,0,0,1,0,0,-116.07,12.3,116.23,-11.6,0,0,0,0
5376,5323,0.00121,0.00887,0.00503,310,0,0,0,0,1,0,0,-116.07,12.3,116.23,-11.6,0,0,0,0
5323,5425,0.00265,0.02018,0.01059,310,0,0,0,0,1,0,0,157.59,15.52,-156.92,-11.53,0,0,0,0
5323,5425,0.00265,0.02018,0.01059,310,0,0,0,0,1,0,0,157.59,15.52,-156.92,-11.53,0,0,0,0
5446,5328,0.00871,0.03704,0.01852,187,0,0,0,0,1,0,0,-8.68,11.56,8.7,-13.33,0,0,0,0
5330,5433,0.00293,0.02226,0.01169,310,0,0,0,0,1,0,0,146.52,5.77,-145.89,-2.12,0,0,0,0
5400,5331,0.00473,0.02774,0.01385,251,0,0,0,0,1,0,0,74.68,-6.69,-74.41,6.88,0,0,0,0
5450,5331,0.00779,0.03434,0.01599,187,0,0,0,0,1,0,0,24.84,-16.8,-24.77,15.53,0,0,0,0
5429,5332,0.00313,0.01379,0.00642,187,0,0,0,0,1,0,0,-49.48,-27.79,49.58,27.61,0,0,0,0
5427,5333,0.00478,0.03636,0.01909,310,0,0,0,0,1,0,0,105.88,-4.15,-105.33,6.46,0,0,0,0
5427,5333,0.00478,0.03636,0.01909,310,0,0,0,0,1,0,0,105.88,-4.15,-105.33,6.46,0,0,0,0
5334,5484,0.01111,0.06511,0.03251,251,0,0,0,0,1,0,0,68.41,-14.42,-67.89,14.1,0,0,0,0
5335,5372,0.00458,0.02019,0.0094,187,0,0,0,0,1,0,0,18.79,-38,-18.71,37.44,0,0,0,0
5335,5425,0.00232,0.01697,0.00961,310,0,0,0,0,1,0,0,-134.32,-2.45,134.75,4.62,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,193.02,15.28,-192.58,-12.38,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,193.02,15.28,-192.58,-12.38,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,193.02,15.28,-192.58,-12.38,0,0,0,0
5481,5338,0.00337,0.02561,0.01345,310,0,0,0,0,1,0,0,-117.45,23.82,117.94,-21.36,0,0,0,0
5481,5338,0.00337,0.02561,0.01345,310,0,0,0,0,1,0,0,-117.45,23.82,117.94,-21.36,0,0,0,0
5340,5462,0.00437,0.02559,0.01278,251,0,0,0,0,1,0,0,-77.97,26.36,78.27,-25.88,0,0,0,0
5340,5467,0.00082,0.00348,0.00174,187,0,0,0,0,1,0,0,19.58,-45.48,-19.56,45.4,0,0,0,0
5342,5341,0.01026,0.25106,0,49,0,0,1,0,1,0,0,8.4,3.2,-8.39,-3.01,0,0,0,0
5343,5341,0.00091,0.04835,0,240,0,0,1,0,1,0,0,207.5,60.28,-207.11,-39.41,0,0,0,0
5422,5341,0.00126,0.00925,0.00524,409,0,0,0,0,1,0,0,-158.23,142.52,158.78,-139.07,0,0,0,0
5422,5341,0.00126,0.00925,0.00524,409,0,0,0,0,1,0,0,-158.23,142.52,158.78,-139.07,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-118.02,33.37,118.47,-31.38,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-118.02,33.37,118.47,-31.38,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-118.02,33.37,118.47,-31.38,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-118.02,33.37,118.47,-31.38,0,0,0,0
5372,5344,0.00186,0.00821,0.00382,187,0,0,0,0,1,0,0,62.37,-82.48,-62.17,82.98,0,0,0,0
5344,5482,0.00385,0.01695,0.00789,187,0,0,0,0,1,0,0,-21.26,-16.07,21.29,15.39,0,0,0,0
5375,5346,0.00103,0.00605,0.00302,251,0,0,0,0,1,0,0,-13,-69.07,13.05,69.07,0,0,0,0
5346,5441,0.00168,0.01277,0.0067,310,0,0,0,0,1,0,0,-166.54,48.55,167.05,-45.36,0,0,0,0
5346,5441,0.00168,0.01277,0.0067,310,0,0,0,0,1,0,0,-166.54,48.55,167.05,-45.36,0,0,0,0
5443,5346,0.0007,0.00512,0.0029,310,0,0,0,0,1,0,0,-114.27,-33.29,114.37,33.73,0,0,0,0
5443,5346,0.0007,0.00512,0.0029,310,0,0,0,0,1,0,0,-114.27,-33.29,114.37,33.73,0,0,0,0
5348,5355,0.0081,0.0357,0.01662,187,0,0,0,0,1,0,0,30.52,-12.89,-30.43,11.63,0,0,0,0
5349,5462,0.00235,0.01326,0.00713,251,0,0,0,0,1,0,0,78.77,-6.45,-78.62,6.58,0,0,0,0
5351,5350,8e-05,0.00906,0,1258,0,0,1,0,1,0,0,-623.67,-51,623.98,86.5,0,0,0,0
5351,5350,8e-05,0.00906,0,1258,0,0,1,0,1,0,0,-623.67,-51,623.98,86.5,0,0,0,0
5350,5448,0.00061,0.00734,0.48762,2020,0,0,0,0,1,0,0,-114.97,-48.78,115.05,0.27,0,0,0,0
5350,5464,0.00053,0.00645,0.4286,2020,0,0,0,0,1,0,0,-73.23,-36.28,73.26,-6.83,0,0,0,0
5351,5431,0.00463,0.02714,0.01355,251,0,0,0,0,1,0,0,129.8,2.43,-129.02,0.81,0,0,0,0
5376,5353,0.001,0.007,0.005,350,0,0,0,0,1,0,0,9.93,-53.71,-9.9,53.42,0,0,0,0
5376,5353,0.001,0.007,0.005,350,0,0,0,0,1,0,0,9.93,-53.71,-9.9,53.42,0,0,0,0
5353,5468,0.00184,0.01402,0.00736,310,0,0,0,0,1,0,0,148.83,58.15,-148.36,-55.33,0,0,0,0
5355,5445,0.00332,0.02526,0.01326,310,0,0,0,0,1,0,0,-99.36,-3.46,99.69,4.66,0,0,0,0
5355,5445,0.00332,0.02526,0.01326,310,0,0,0,0,1,0,0,-99.36,-3.46,99.69,4.66,0,0,0,0
5386,5356,0.001,0.00567,0.00305,251,0,0,0,0,1,0,0,111.25,-4.59,-111.13,4.99,0,0,0,0
5356,5431,0.00571,0.0323,0.01737,251,0,0,0,0,1,0,0,-44.43,23.84,44.58,-24.73,0,0,0,0
5357,5386,0.00324,0.02375,0.01346,310,0,0,0,0,1,0,0,82.65,-36.84,-82.39,37.46,0,0,0,0
5359,5358,0.00026,0.01828,0,1057,0,0,1,0,1,0,0,-236.13,-5.62,236.27,15.5,0,0,0,0
5360,5358,0.00015,0.0112,0,1333,0,0,1,0,1,0,0,1005.2,-38.58,-1003.8,149.69,0,0,0,0
8155,5358,0.00037,0.0075,0.52342,2768,0,0,0,0,1,0,0,613.47,84.68,-612.11,-111.94,0,0,0,0
5362,5361,0.00018,0.01755,0,646,0,0,1,0,1,0,0,-96.63,-9.52,96.65,11.17,0,0,0,0
5363,5361,0.00057,0.03295,0,282,0,0,1,0,1,0,0,10.37,-1.15,-10.37,1.19,0,0,0,0
5364,5361,0.00014,0.00948,0,798,0,0,1,0,1,0,0,212.75,-23.68,-212.68,28.02,0,0,0,0
5365,5361,0.00026,0.01973,0,787,0,0,1,0,1,0,0,212.75,-12.23,-212.63,21.19,0,0,0,0
5366,5361,0.00038,0.02244,0,795,0,0,1,0,1,0,0,212.75,-10.74,-212.57,20.92,0,0,0,0
5367,5361,0.00031,0.02178,0,809,0,0,1,0,1,0,0,212.75,-10.68,-212.6,20.57,0,0,0,0
5368,5361,0.00022,0.01449,0,798,0,0,1,0,1,0,0,212.75,-18.86,-212.64,25.47,0,0,0,0
5369,5361,0.00041,0.02362,0,796,0,0,1,0,1,0,0,212.75,-9.95,-212.56,20.66,0,0,0,0
5373,5433,0.0024,0.01407,0.00702,263.55,0,0,0,0,1,0,0,-119.56,-50.48,119.98,52.24,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,225.31,-41.3,-224.65,45.61,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,225.31,-41.3,-224.65,45.61,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,225.31,-41.3,-224.65,45.61,0,0,0,0
5377,5477,0.00328,0.01925,0.00961,251,0,0,0,0,1,0,0,-57.21,-19.71,57.33,19.43,0,0,0,0
5470,5378,0.00267,0.01179,0.00549,409,0,0,0,0,1,0,0,-93.2,-49.31,93.49,50.04,0,0,0,0
5379,5442,0.00383,0.02248,0.01122,251,0,0,0,0,1,0,0,-58.42,40.14,58.61,-40.12,0,0,0,0
5381,5380,0.00015,0.00982,0,1057,0,0,1,0,1,0,0,-284.38,-80.4,284.5,88.85,0,0,0,0
5382,5380,0.00021,0.01436,0,786,0,0,1,0,1,0,0,63.52,106.38,-63.49,-104.31,0,0,0,0
5383,5380,0.00023,0.01636,0,787,0,0,1,0,1,0,0,63.52,106.38,-63.49,-104.03,0,0,0,0
5380,5384,0.00026,0.0059,0.51266,3146,0,0,0,0,1,0,0,1135,64.62,-1131.7,-43.16,0,0,0,0
5381,5439,0.00275,0.02093,0.01099,310,0,0,0,0,1,0,0,107.88,24.96,-107.55,-23.53,0,0,0,0
5381,5439,0.00275,0.02093,0.01099,310,0,0,0,0,1,0,0,107.88,24.96,-107.55,-23.53,0,0,0,0
5385,5384,4e-05,0.00492,0,2019,0,0,1,0,1,0,0,-924.86,-28.1,925.19,69.61,0,0,0,0
5385,5384,4e-05,0.00492,0,2019,0,0,1,0,1,0,0,-924.86,-28.1,925.19,69.61,0,0,0,0
5387,5429,0.00362,0.01597,0.00743,187,0,0,0,0,1,0,0,-27.8,2.44,27.83,-3.04,0,0,0,0
5469,5387,0.00095,0.00722,0.00379,310,0,0,0,0,1,0,0,168.28,43.18,-167.99,-41.34,0,0,0,0
5389,5388,0.00011,0.00666,0,1064,0,0,1,0,1,0,0,-352.54,-54.62,352.68,62.9,0,0,0,0
5388,8067,0.00062,0.01267,0.8835,2768,0,0,0,0,1,0,0,-303.86,-0.63,304.42,-78.78,0,0,0,0
5389,5393,0.00709,0.04153,0.02074,251,0,0,0,0,1,0,0,85.99,5.45,-85.48,-4.54,0,0,0,0
5391,5390,0.0041,0.10984,0,65,0,0,1,0,1,0,0,-22.3,0.42,22.32,0.11,0,0,0,0
5390,5458,0.00669,0.02948,0.01372,187,0,0,0,0,1,0,0,22.12,-1.85,-22.09,0.59,0,0,0,0
5392,5391,0.01427,0.30897,0,50,0,0,1,0,1,0,0,-7.49,-2.12,7.5,2.31,0,0,0,0
5459,5391,0.00912,0.05206,0.00782,98,0,0,0,0,1,0,0,-14.77,2.05,14.79,-2.73,0,0,0,0
5395,5394,9e-05,0.00527,0,1163,0,0,1,0,1,0,0,725.16,-18.05,-724.71,44.58,0,0,0,0
5399,5394,9e-05,0.01069,0,645,0,0,1,0,1,0,0,124.2,35.27,-124.19,-33.58,0,0,0,0
5396,5395,0.00057,0.04373,0,320,0,0,1,0,1,0,0,-114.26,-9.01,114.33,14.56,0,0,0,0
5397,5396,0.00233,0.0652,0,168,0,0,1,0,1,0,0,54.29,-15.32,-54.22,17.36,0,0,0,0
5398,5397,0.01999,0.78238,0,21,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5402,5401,0.00019,0.01369,0,1174,0,0,1,0,1,0,0,-449.8,-45.62,450.18,73.62,0,0,0,0
5403,5401,0.00028,0.02956,0,426,0,0,1,0,1,0,0,89.15,45.5,-89.13,-42.66,0,0,0,0
5404,5401,0.00027,0.01999,0,435,0,0,1,0,1,0,0,77.24,45.5,-77.21,-43.95,0,0,0,0
5405,5401,0.0003,0.02018,0,440,0,0,1,0,1,0,0,84.78,45.5,-84.75,-43.7,0,0,0,0
5406,5401,0.00024,0.02866,0,433,0,0,1,0,1,0,0,89.15,45.5,-89.13,-42.75,0,0,0,0
5407,5470,0.01779,0.07838,0.03648,187,0,0,0,0,1,0,0,1.92,1.57,-1.92,-5.28,0,0,0,0
5408,5421,0.00543,0.02392,0.01113,187,0,0,0,0,1,0,0,22.8,-60.38,-22.58,60.2,0,0,0,0
5409,5447,0.00189,0.01068,0.00574,251,0,0,0,0,1,0,0,-116.65,-5.21,116.92,6.16,0,0,0,0
5411,5410,0.00015,0.01564,0,1041,0,0,1,0,1,0,0,-333.28,14.91,333.43,1.67,0,0,0,0
5410,5451,0.0004,0.0049,0.32555,2020,0,0,0,0,1,0,0,-9.53,-34.86,9.53,0.71,0,0,0,0
5411,5477,0.00331,0.01942,0.0097,251,0,0,0,0,1,0,0,137.02,44.67,-136.36,-41.82,0,0,0,0
6316,5411,0.00833,0.03543,0.01772,187,0,0,0,0,1,0,0,24.81,-31.4,-24.69,30.08,0,0,0,0
5414,5413,0.00122,0.05952,0,315,0,0,1,0,1,0,0,-35.05,20.67,35.07,-19.72,0,0,0,0
5415,5413,0.00043,0.03186,0,561,0,0,1,0,1,0,0,121.67,-13.54,-121.6,18.31,0,0,0,0
5416,5413,0.00034,0.03222,0,559,0,0,1,0,1,0,0,121.67,-13.54,-121.61,18.36,0,0,0,0
5417,5413,0.00024,0.0284,0,574,0,0,1,0,1,0,0,121.67,-13.54,-121.63,17.78,0,0,0,0
5418,5413,0.00058,0.02748,0,551,0,0,1,0,1,0,0,118.47,-13.19,-118.39,17.08,0,0,0,0
5419,5413,0.00029,0.01611,0,561,0,0,1,0,1,0,0,118.47,-13.19,-118.43,15.46,0,0,0,0
5414,5471,0.01049,0.04462,0.02231,187,0,0,0,0,1,0,0,35.05,-20.67,-34.89,19.05,0,0,0,0
5423,5422,0.00234,0.09836,0,94,0,0,1,0,1,0,0,12.37,-1.38,-12.36,1.53,0,0,0,0
5424,5422,0.00826,0.16541,0,77,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
5432,5430,0.00343,0.02608,0.01369,310,0,0,0,0,1,0,0,85.06,-34.1,-84.77,34.91,0,0,0,0
5435,5471,0.01193,0.05076,0.02538,187,0,0,0,0,1,0,0,-35.47,-1.5,35.61,-0.53,0,0,0,0
5443,5469,0.00205,0.00902,0.0042,380,0,0,0,0,1,0,0,86.87,21.94,-86.7,-21.62,0,0,0,0
5445,5444,0.0002,0.01571,0,1266,0,0,1,0,1,0,0,-431.75,-45.33,432.13,74.95,0,0,0,0
5470,5446,0.00445,0.01961,0.00913,187,0,0,0,0,1,0,0,32.05,22.46,-31.98,-23.08,0,0,0,0
5449,5448,7e-05,0.00805,0,1267,0,0,1,0,1,0,0,-752.61,49.8,753,-4.95,0,0,0,0
5448,5479,0.00039,0.00471,0.31303,2020,0,0,0,0,1,0,0,-691.45,153.2,693.39,-161.46,0,0,0,0
5452,5451,0.00023,0.01073,0,960,0,0,1,0,1,0,0,-220.86,-40.51,220.97,45.71,0,0,0,0
5459,5458,0.00338,0.11671,0,80,0,0,1,0,1,0,0,-22.07,1.15,22.09,-0.59,0,0,0,0
5460,5459,0.01905,0.34714,0,35,0,0,1,0,1,0,0,-14.16,-4.01,14.2,4.77,0,0,0,0
6140,5459,0.01042,0.04644,0.00681,149,0,0,0,0,1,0,0,-44.89,16.59,45.12,-16.25,0,0,0,0
5459,6325,0.01669,0.07435,0.0109,149,0,0,0,0,1,0,0,-22.48,8.28,22.57,-8.96,0,0,0,0
5463,5478,0.00106,0.00601,0.00323,409,0,0,0,0,1,0,0,-170.04,-42.14,170.37,43.69,0,0,0,0
5465,5464,8e-05,0.00976,0,1284,0,0,1,0,1,0,0,-692.05,63.69,692.43,-17.58,0,0,0,0
5467,5482,0.00166,0.00971,0.00485,409,0,0,0,0,1,0,0,115.6,-100.19,-115.22,101.98,0,0,0,0
5480,5479,0.00031,0.01505,0,961,0,0,1,0,1,0,0,-408.95,-45.47,409.48,71.25,0,0,0,0
6001,6281,0.00258,0.01473,0.00221,250,0,0,0,0,1,0,0,-15.46,116.36,15.8,-114.68,0,0,0,0
6001,6283,0.01462,0.03576,0.00468,98,0,0,0,0,1,0,0,15.44,38.97,-15.2,-38.86,0,0,0,0
6001,6312,0.00777,0.03462,0.00508,221,0,0,0,0,1,0,0,-103.79,66.92,104.91,-62.47,0,0,0,0
6002,6060,0.00991,0.05949,0.00807,98,0,0,0,0,1,0,0,30.77,-1.89,-30.68,1.62,0,0,0,0
6002,6291,0.00199,0.01285,0.00245,221,0,0,0,0,1,0,0,-19.3,-8.35,19.31,8.15,0,0,0,0
6002,6291,0.00199,0.01285,0.00245,221,0,0,0,0,1,0,0,-19.3,-8.35,19.31,8.15,0,0,0,0
6002,6332,0.00746,0.03326,0.00488,149,0,0,0,0,1,0,0,-24.64,9.39,24.69,-9.66,0,0,0,0
6004,6003,0.00026,0.01763,0,1117,0,0,1,0,1,0,0,370.84,-65.17,-370.48,89.22,0,0,0,0
6006,6003,0.00024,0.01241,0,788,0,0,1,0,1,0,0,212.42,67.91,-212.31,-62.2,0,0,0,0
6007,6003,0.00012,0.00801,0,1069,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
6008,6003,0.00019,0.01445,0,754,0,0,1,0,1,0,0,197.79,59.65,-197.71,-53.95,0,0,0,0
6009,6003,0.00033,0.02418,0,758,0,0,1,0,1,0,0,197.79,37.33,-197.66,-28.27,0,0,0,0
6010,6003,0.00034,0.01683,0,758,0,0,1,0,1,0,0,197.79,50.24,-197.66,-43.76,0,0,0,0
6003,6107,0.00065,0.00791,0.5258,2020,0,0,0,0,1,0,0,357.3,-41.96,-356.52,-4.46,0,0,0,0
6292,6003,0.0002,0.00409,0.28512,2768,0,0,0,0,1,0,0,-817.21,-144.38,818.51,140.92,0,0,0,0
6005,6004,0.00134,0.05853,0,200,0,0,1,0,1,0,0,-99.33,10.63,99.45,-5.04,0,0,0,0
6005,6004,0.00134,0.05853,0,200,0,0,1,0,1,0,0,-99.33,10.63,99.45,-5.04,0,0,0,0
6102,6004,0.00197,0.0205,0.06986,1400,0,0,0,0,1,0,0,576.02,-17.26,-569.75,75.25,0,0,0,0
6012,6005,0.00833,0.0569,0.00968,221,0,0,0,0,1,0,0,-118.43,34.4,119.62,-27.24,0,0,0,0
6012,6005,0.00833,0.0569,0.00968,221,0,0,0,0,1,0,0,-118.43,34.4,119.62,-27.24,0,0,0,0
6005,6117,0.00772,0.04984,0.00951,221,0,0,0,0,1,0,0,-58.04,5.92,58.29,-5.29,0,0,0,0
6005,6117,0.00772,0.04984,0.00951,221,0,0,0,0,1,0,0,-58.04,5.92,58.29,-5.29,0,0,0,0
6011,6068,0.00433,0.03013,0.00493,221,0,0,0,0,1,0,0,54.88,-7.33,-54.75,7.72,0,0,0,0
6163,6011,0.00329,0.02128,0.00406,221,0,0,0,0,1,0,0,79.1,0.35,-78.9,0.52,0,0,0,0
6027,6012,0.00646,0.04503,0.00736,221,0,0,0,0,1,0,0,-110.9,-8.8,111.67,13.4,0,0,0,0
6027,6012,0.00646,0.04503,0.00736,221,0,0,0,0,1,0,0,-110.9,-8.8,111.67,13.4,0,0,0,0
6026,6013,0.00518,0.03346,0.00638,221,0,0,0,0,1,0,0,97.23,7.18,-96.74,-4.64,0,0,0,0
6013,6128,0.0055,0.033,0.00448,98,0,0,0,0,1,0,0,24.54,-5.24,-24.5,5.01,0,0,0,0
6013,6168,0.00398,0.0174,0.00265,149,0,0,0,0,1,0,0,-0.81,-22.43,0.83,22.25,0,0,0,0
6013,6225,0.0082,0.04681,0.00703,98,0,0,0,0,1,0,0,-21.88,5.43,21.92,-5.88,0,0,0,0
6014,6096,0.02367,0.05785,0.00758,98,0,0,0,0,1,0,0,36.64,-32.56,-36.1,33.08,0,0,0,0
6133,6014,0.01059,0.04636,0.00706,149,0,0,0,0,1,0,0,71.81,-20.9,-71.24,22.66,0,0,0,0
6014,6139,0.00975,0.05851,0.00794,98,0,0,0,0,1,0,0,29.09,8.33,-29,-8.63,0,0,0,0
6015,6112,0.0199,0.04863,0.00637,98,0,0,0,0,1,0,0,-31.23,25.03,31.55,-24.9,0,0,0,0
6236,6015,0.00985,0.04086,0.00693,149,0,0,0,0,1,0,0,56.83,-20.59,-56.47,21.36,0,0,0,0
6016,6168,0.00378,0.0263,0.0043,221,0,0,0,0,1,0,0,69.4,40.94,-69.16,-39.7,0,0,0,0
6016,6168,0.00378,0.0263,0.0043,221,0,0,0,0,1,0,0,69.4,40.94,-69.16,-39.7,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,144.7,-9.73,-144.27,12.39,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,144.7,-9.73,-144.27,12.39,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,144.7,-9.73,-144.27,12.39,0,0,0,0
6016,6356,0.00315,0.01306,0.00222,400,0,0,0,0,1,0,0,117.59,-169.05,-116.29,174.23,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,124.81,2.45,-124.16,1.21,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,124.81,2.45,-124.16,1.21,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,124.81,2.45,-124.16,1.21,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,96.39,-9.08,-96.18,10.27,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,96.39,-9.08,-96.18,10.27,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,96.39,-9.08,-96.18,10.27,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-106.33,-11.35,106.53,12.55,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-106.33,-11.35,106.53,12.55,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-106.33,-11.35,106.53,12.55,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-107.35,-12.78,107.66,14.46,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-107.35,-12.78,107.66,14.46,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-107.35,-12.78,107.66,14.46,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,84.06,10.33,-84,-10.05,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,84.06,10.33,-84,-10.05,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,84.06,10.33,-84,-10.05,0,0,0,0
6019,6113,0.00154,0.00995,0.0019,221,0,0,0,0,1,0,0,71.32,17.8,-71.23,-17.44,0,0,0,0
6019,6113,0.00154,0.00995,0.0019,221,0,0,0,0,1,0,0,71.32,17.8,-71.23,-17.44,0,0,0,0
6019,6306,0.01058,0.02586,0.00339,98,0,0,0,0,1,0,0,7.56,10.67,-7.54,-10.96,0,0,0,0
6019,6313,0.00538,0.03672,0.00625,221,0,0,0,0,1,0,0,21.37,-16.43,-21.33,16.08,0,0,0,0
6019,6313,0.00538,0.03672,0.00625,221,0,0,0,0,1,0,0,21.37,-16.43,-21.33,16.08,0,0,0,0
6020,6212,0.00352,0.0146,0.00248,149,0,0,0,0,1,0,0,-85.36,-10.51,85.61,11.29,0,0,0,0
6020,6252,0.01082,0.04487,0.00761,149,0,0,0,0,1,0,0,68.84,5.83,-68.34,-4.55,0,0,0,0
6022,6021,0.00033,0.01733,0,948,0,0,1,0,1,0,0,-284.34,-53.26,284.6,67.31,0,0,0,0
6118,6021,0.00013,0.00161,0.10699,2020,0,0,0,0,1,0,0,-501.85,1.09,502.16,-8.53,0,0,0,0
6021,6210,0.00053,0.00643,0.42698,2020,0,0,0,0,1,0,0,-786.76,-58.77,789.88,51.17,0,0,0,0
6023,6022,0.00043,0.02783,0,438,0,0,1,0,1,0,0,-241.34,-44.87,241.6,61.62,0,0,0,0
6315,6022,0.0043,0.03071,0.05598,443,0,0,0,0,1,0,0,-51.52,-4.05,51.64,-0.92,0,0,0,0
6022,6350,0.00257,0.01837,0.03349,443,0,0,0,0,1,0,0,-8.9,-7.44,8.9,3.99,0,0,0,0
6120,6023,0.00776,0.03392,0.00517,221,0,0,0,0,1,0,0,-34.42,1.8,34.51,-1.91,0,0,0,0
6023,6262,0.00666,0.04639,0.00758,221,0,0,0,0,1,0,0,36.97,4.56,-36.88,-4.67,0,0,0,0
6023,6262,0.00666,0.04639,0.00758,221,0,0,0,0,1,0,0,36.97,4.56,-36.88,-4.67,0,0,0,0
6024,6181,0.01205,0.05372,0.00788,221,0,0,0,0,1,0,0,-65.77,40.67,66.46,-38.4,0,0,0,0
6024,6219,0.004,0.02403,0.00326,300,0,0,0,0,1,0,0,-25.9,121.3,26.49,-118.09,0,0,0,0
6024,6330,0.00775,0.04653,0.00631,221,0,0,0,0,1,0,0,6.68,75.73,-6.25,-73.78,0,0,0,0
6025,6060,0.00724,0.04134,0.00621,250,0,0,0,0,1,0,0,38.01,46.72,-37.76,-45.94,0,0,0,0
6121,6025,0.00399,0.02277,0.00342,221,0,0,0,0,1,0,0,22.53,-96.39,-22.14,98.22,0,0,0,0
6025,6337,0.00373,0.02598,0.00425,221,0,0,0,0,1,0,0,-29.06,65.18,29.24,-64.37,0,0,0,0
6025,6337,0.00373,0.02598,0.00425,221,0,0,0,0,1,0,0,-29.06,65.18,29.24,-64.37,0,0,0,0
6352,6025,0.00808,0.01942,0.00264,221,0,0,0,0,1,0,0,23.17,-97.51,-22.38,99.13,0,0,0,0
6026,6182,0.00598,0.04088,0.00695,221,0,0,0,0,1,0,0,95.04,-5.79,-94.5,8.79,0,0,0,0
6236,6026,0.00321,0.02074,0.00396,221,0,0,0,0,1,0,0,107.56,5.81,-107.2,-3.83,0,0,0,0
6236,6026,0.00321,0.02074,0.00396,221,0,0,0,0,1,0,0,107.56,5.81,-107.2,-3.83,0,0,0,0
6027,6181,0.00709,0.0494,0.00808,300,0,0,0,0,1,0,0,156.83,-0.81,-155.14,11.7,0,0,0,0
6126,6028,0.00239,0.01662,0.00272,221,0,0,0,0,1,0,0,0.36,13.53,-0.36,-13.77,0,0,0,0
6126,6028,0.00239,0.01662,0.00272,221,0,0,0,0,1,0,0,0.36,13.53,-0.36,-13.77,0,0,0,0
6028,6223,0.00261,0.01816,0.00297,221,0,0,0,0,1,0,0,-67.05,-3.15,67.17,3.69,0,0,0,0
6028,6223,0.00261,0.01816,0.00297,221,0,0,0,0,1,0,0,-67.05,-3.15,67.17,3.69,0,0,0,0
6028,6289,0.0098,0.05596,0.00841,98,0,0,0,0,1,0,0,31.48,4.56,-31.38,-4.8,0,0,0,0
6029,6221,0.02678,0.11107,0.01885,149,0,0,0,0,1,0,0,46.86,-19.06,-46.21,19.76,0,0,0,0
6329,6029,0.01886,0.07826,0.01328,149,0,0,0,0,1,0,0,54.42,-16.05,-53.84,17.08,0,0,0,0
6031,6030,0.00319,0.1363,0,124,0,0,1,0,1,0,0,-34.91,-1.43,34.95,3.05,0,0,0,0
6030,6172,0.00307,0.02195,0.04002,443,0,0,0,0,1,0,0,68.83,-4.39,-68.69,1.27,0,0,0,0
6030,6188,0.01107,0.07911,0.14424,443,0,0,0,0,1,0,0,-49.56,-2.58,49.82,-10.45,0,0,0,0
6030,7274,0.0079,0.05646,0.10294,443,0,0,0,0,1,0,0,-54.22,3.92,54.45,-12.89,0,0,0,0
6173,6031,0.03353,0.08197,0.01073,98,0,0,0,0,1,0,0,-5.7,5.8,5.73,-6.84,0,0,0,0
6032,6207,0.01092,0.04528,0.00768,149,0,0,0,0,1,0,0,-67.97,-52.72,68.78,55.27,0,0,0,0
6217,6032,0.00379,0.02164,0.00325,98,0,0,0,0,1,0,0,-31.46,-42.12,31.57,42.41,0,0,0,0
6034,6033,0.00014,0.00944,0,1058,0,0,1,0,1,0,0,-411.06,-96.71,411.3,113.32,0,0,0,0
6107,6033,0.00039,0.00803,0.56039,2768,0,0,0,0,1,0,0,665.29,134.42,-663.57,-157.69,0,0,0,0
6033,6342,0.00011,0.00135,0.0896,2020,0,0,0,0,1,0,0,252.27,44.37,-252.2,-52.76,0,0,0,0
6035,6034,0.0004,0.01618,0,540,0,0,1,0,1,0,0,-328,-50.33,328.44,68.3,0,0,0,0
6035,6034,0.0004,0.01618,0,540,0,0,1,0,1,0,0,-328,-50.33,328.44,68.3,0,0,0,0
6108,6034,0.00498,0.04865,0.0936,548,0,0,0,0,1,0,0,183.39,-5.4,-181.76,11.87,0,0,0,0
6034,6119,0.00307,0.02194,0.04,443,0,0,0,0,1,0,0,0.32,-16.5,-0.31,12.48,0,0,0,0
6034,6255,0.00338,0.02413,0.044,443,0,0,0,0,1,0,0,-147.52,-14.04,148.25,14.76,0,0,0,0
6034,6343,0.00082,0.00798,0.01535,548,0,0,0,0,1,0,0,83.13,-21.22,-83.07,20.24,0,0,0,0
6061,6035,0.00446,0.03049,0.00519,221,0,0,0,0,1,0,0,-105.76,-1.04,106.27,4,0,0,0,0
6061,6035,0.00446,0.03049,0.00519,221,0,0,0,0,1,0,0,-105.76,-1.04,106.27,4,0,0,0,0
6123,6035,0.00473,0.03056,0.00583,221,0,0,0,0,1,0,0,-94.68,-12.41,95.12,14.69,0,0,0,0
6123,6035,0.00473,0.03056,0.00583,221,0,0,0,0,1,0,0,-94.68,-12.41,95.12,14.69,0,0,0,0
6035,6306,0.00918,0.05241,0.00787,98,0,0,0,0,1,0,0,46.85,4.79,-46.65,-4.39,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-262.16,-11.79,262.38,24.15,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-262.16,-11.79,262.38,24.15,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-262.16,-11.79,262.38,24.15,0,0,0,0
6036,6067,0.00172,0.01789,0.06095,750,0,0,0,0,1,0,0,-236.16,-11.08,237.1,14.5,0,0,0,0
6036,6142,0.00123,0.01275,0.04344,750,0,0,0,0,1,0,0,-290.67,-13.46,291.69,19.47,0,0,0,0
6036,6142,0.00123,0.01275,0.04344,750,0,0,0,0,1,0,0,-290.67,-13.46,291.69,19.47,0,0,0,0
6287,6036,0.00203,0.01984,0.03818,548,0,0,0,0,1,0,0,-65.33,-2.06,65.42,-1.03,0,0,0,0
6036,6334,0.00352,0.02515,0.04586,443,0,0,0,0,1,0,0,-35.05,-33.43,35.12,29.21,0,0,0,0
6094,6037,0.00228,0.01555,0.00264,221,0,0,0,0,1,0,0,-125.35,13.93,125.71,-11.76,0,0,0,0
6094,6037,0.00228,0.01555,0.00264,221,0,0,0,0,1,0,0,-125.35,13.93,125.71,-11.76,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-128.77,-3.24,129.17,5.69,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-128.77,-3.24,129.17,5.69,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-128.77,-3.24,129.17,5.69,0,0,0,0
6039,6038,0.00027,0.0133,0,1269,0,0,1,0,1,0,0,-521.61,-113.51,522.37,150.88,0,0,0,0
6041,6038,0.0004,0.02009,0,296,0,0,1,0,1,0,0,0,20.48,0,-20.4,0,0,0,0
6042,6038,0.00042,0.03102,0,479,0,0,1,0,1,0,0,0,47.53,0.01,-46.88,0,0,0,0
6038,6066,0.00105,0.01278,0.84902,2020,0,0,0,0,1,0,0,-306.4,-16.72,307.35,-61.16,0,0,0,0
6254,6038,0.00024,0.00295,0.19592,2020,0,0,0,0,1,0,0,309.45,-145.88,-309.19,128.54,0,0,0,0
6349,6038,0.00017,0.002,0.13292,2020,0,0,0,0,1,0,0,-93.14,182.23,93.21,-195.42,0,0,0,0
6040,6039,0.00064,0.0344,0,285.39,0,0,1,0,1,0,0,-197.85,-28.43,198.1,42.35,0,0,0,0
6040,6039,0.00064,0.0344,0,285.39,0,0,1,0,1,0,0,-197.85,-28.43,198.1,42.35,0,0,0,0
6222,6039,0.00129,0.00919,0.01675,443,0,0,0,0,1,0,0,-125.19,-29,125.4,28.81,0,0,0,0
6040,6224,0.00927,0.03846,0.00653,149,0,0,0,0,1,0,0,62.72,2.99,-62.35,-2.09,0,0,0,0
6043,6236,0.0039,0.02665,0.00453,221,0,0,0,0,1,0,0,-52.94,-17.21,53.06,17.58,0,0,0,0
6043,6236,0.0039,0.02665,0.00453,221,0,0,0,0,1,0,0,-52.94,-17.21,53.06,17.58,0,0,0,0
6335,6043,0.00217,0.01509,0.00247,221,0,0,0,0,1,0,0,21.22,3.62,-21.21,-3.8,0,0,0,0
6335,6043,0.00217,0.01509,0.00247,221,0,0,0,0,1,0,0,21.22,3.62,-21.21,-3.8,0,0,0,0
6044,6203,0.00617,0.02696,0.00411,149,0,0,0,0,1,0,0,57.18,-7.57,-56.97,8.06,0,0,0,0
