fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
6204,6044,0.00268,0.01111,0.00189,149,0,0,0,0,1,0,0,-19.04,23.22,19.06,-23.31,0,0,0,0
6044,6284,0.00593,0.02596,0.00395,149,0,0,0,0,1,0,0,-68.92,2.85,69.21,-2,0,0,0,0
6044,6323,0.0021,0.01432,0.00244,221,0,0,0,0,1,0,0,-12.8,11.42,12.81,-11.62,0,0,0,0
6044,6323,0.0021,0.01432,0.00244,221,0,0,0,0,1,0,0,-12.8,11.42,12.81,-11.62,0,0,0,0
6046,6045,8e-05,0.0073,0,1198,0,0,1,0,1,0,0,-779.7,-49.76,780.17,92.55,0,0,0,0
6048,6045,0.0014,0.07775,0,233,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
6049,6045,0.00046,0.04414,0,283,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
6050,6045,0.00056,0.04367,0,256,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
6051,6045,0.00035,0.0254,0,351,0,0,1,0,1,0,0,57.24,29.22,-57.23,-28.24,0,0,0,0
6052,6045,0.00074,0.03404,0,342,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
6053,6045,0.00028,0.02922,0,352,0,0,1,0,1,0,0,57.24,29.22,-57.23,-28.09,0,0,0,0
6054,6045,0.00061,0.05567,0,338,0,0,1,0,1,0,0,57.24,26.14,-57.22,-24.1,0,0,0,0
6066,6045,0.00059,0.00714,0.47436,2020,0,0,0,0,1,0,0,458.43,-54.61,-457.25,18.97,0,0,0,0
6210,6045,0.00142,0.01727,1.1471,2020,0,0,0,0,1,0,0,289.27,-26.51,-288.14,-81.6,0,0,0,0
6045,6234,0.00031,0.0037,0.24613,2020,0,0,0,0,1,0,0,136.9,50.52,-136.83,-75.57,0,0,0,0
6047,6046,0.00056,0.0418,0,320,0,0,1,0,1,0,0,-192.56,-5.02,192.77,20.1,0,0,0,0
6047,6046,0.00056,0.0418,0,320,0,0,1,0,1,0,0,-192.56,-5.02,192.77,20.1,0,0,0,0
6198,6046,0.00141,0.01004,0.0183,523,0,0,0,0,1,0,0,-181.74,-28.53,182.2,29.93,0,0,0,0
6046,6285,0.00296,0.02891,0.05562,647,0,0,0,0,1,0,0,211.97,-20.37,-210.68,27.13,0,0,0,0
6047,6150,0.00335,0.02337,0.00382,221,0,0,0,0,1,0,0,83.04,-30.1,-82.78,31.48,0,0,0,0
6047,6150,0.00335,0.02337,0.00382,221,0,0,0,0,1,0,0,83.04,-30.1,-82.78,31.48,0,0,0,0
6291,6047,0.00187,0.01206,0.0023,221,0,0,0,0,1,0,0,-34.57,-13.96,34.6,13.89,0,0,0,0
6291,6047,0.00187,0.01206,0.0023,221,0,0,0,0,1,0,0,-34.57,-13.96,34.6,13.89,0,0,0,0
6226,6055,0.018,0.10807,0.01467,98,0,0,0,0,1,0,0,-25.59,-3.09,25.7,2.25,0,0,0,0
6055,6286,0.00882,0.0504,0.00757,98,0,0,0,0,1,0,0,-30.63,-3.64,30.71,3.3,0,0,0,0
6057,6056,0.00023,0.01095,0,1171,0,0,1,0,1,0,0,-474.99,-28.12,475.49,51.98,0,0,0,0
6056,6066,0.00014,0.00165,0.10973,2020,0,0,0,0,1,0,0,665.01,-158.16,-664.39,153.94,0,0,0,0
6161,6056,0.00011,0.00227,0.15827,3146,0,0,0,0,1,0,0,973.31,-0.47,-972.32,4.29,0,0,0,0
6298,6056,8e-05,0.001,0.06674,2020,0,0,0,0,1,0,0,168.21,-108.51,-168.18,101.89,0,0,0,0
6058,6057,0.00061,0.02173,0,328,0,0,1,0,1,0,0,-193.16,-25.64,193.38,33.7,0,0,0,0
6058,6057,0.00061,0.02173,0,328,0,0,1,0,1,0,0,-193.16,-25.64,193.38,33.7,0,0,0,0
6067,6057,0.001,0.00977,0.01879,548,0,0,0,0,1,0,0,-13.59,7.45,13.59,-9.38,0,0,0,0
6057,6177,0.00628,0.06139,0.11812,548,0,0,0,0,1,0,0,74.63,-29.91,-74.26,21.13,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,90.98,3.11,-90.49,-0.36,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,90.98,3.11,-90.49,-0.36,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,90.98,3.11,-90.49,-0.36,0,0,0,0
6300,6058,0.00293,0.01895,0.00362,221,0,0,0,0,1,0,0,65.4,9.08,-65.27,-8.65,0,0,0,0
6357,6059,0.01709,0.07089,0.01203,149,0,0,0,0,1,0,0,30.82,-14.9,-30.63,14.42,0,0,0,0
6060,6157,0.00969,0.05535,0.00832,221,0,0,0,0,1,0,0,30.77,-0.29,-30.68,-0.04,0,0,0,0
6314,6060,0.00648,0.02889,0.00424,149,0,0,0,0,1,0,0,36.99,-23.38,-36.87,23.49,0,0,0,0
6061,6219,0.00959,0.02345,0.00307,221,0,0,0,0,1,0,0,30.19,-36.53,-29.97,36.76,0,0,0,0
6061,6224,0.01257,0.03074,0.00403,98,0,0,0,0,1,0,0,33.42,-3.3,-33.27,3.26,0,0,0,0
6063,6062,0.00012,0.00745,0,1206,0,0,1,0,1,0,0,-728.49,-16.31,729.11,54.68,0,0,0,0
6075,6062,0.0006,0.00726,0.48242,2020,0,0,0,0,1,0,0,379.02,-35.02,-378.19,-5.08,0,0,0,0
7199,6062,0.00097,0.01173,0.77933,2020,0,0,0,0,1,0,0,352.07,-17.79,-350.92,-49.6,0,0,0,0
6064,6063,0.00104,0.04096,0,200,0,0,1,0,1,0,0,-140.94,-8.88,141.15,16.91,0,0,0,0
6063,6192,0.00419,0.04091,0.07872,647,0,0,0,0,1,0,0,286.02,-1.31,-282.7,25.71,0,0,0,0
8094,6063,0.00384,0.03753,0.07222,800,0,0,0,0,1,0,0,-297.94,24.95,301.32,0.71,0,0,0,0
6064,6341,0.01342,0.05869,0.00894,149,0,0,0,0,1,0,0,58.47,-14.48,-57.99,15.66,0,0,0,0
6065,6262,0.00781,0.04461,0.0067,98,0,0,0,0,1,0,0,-13.03,6.07,13.04,-6.64,0,0,0,0
6067,6066,0.00017,0.00814,0,1115,0,0,1,0,1,0,0,-521.57,-57.4,522.02,78.95,0,0,0,0
6069,6066,0.00023,0.01215,0,667,0,0,1,0,1,0,0,123.82,30.75,-123.79,-28.88,0,0,0,0
6070,6066,0.00044,0.02944,0,677,0,0,1,0,1,0,0,131.3,13.73,-131.23,-8.89,0,0,0,0
6071,6066,0.00013,0.00964,0,670,0,0,1,0,1,0,0,105.91,39.69,-105.89,-38.52,0,0,0,0
6072,6066,0.00026,0.02419,0,679,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
6073,6066,0.00026,0.01616,0,664,0,0,1,0,1,0,0,131.3,23.42,-131.26,-20.71,0,0,0,0
6074,6066,0.00036,0.01602,0,666,0,0,1,0,1,0,0,131.3,22.78,-131.24,-20.1,0,0,0,0
6068,6067,0.00105,0.0432,0,300,0,0,1,0,1,0,0,-159.84,-7.53,160.1,18.31,0,0,0,0
6068,6067,0.00105,0.0432,0,300,0,0,1,0,1,0,0,-159.84,-7.53,160.1,18.31,0,0,0,0
6279,6067,0.00289,0.02062,0.0376,443,0,0,0,0,1,0,0,22.16,-2.63,-22.14,-1.18,0,0,0,0
6076,6075,0.00022,0.01507,0,1058,0,0,1,0,1,0,0,-263.22,14.32,263.37,-4.27,0,0,0,0
6078,6075,0.00016,0.01164,0,1159,0,0,1,0,1,0,0,477.33,-68.73,-476.96,95.2,0,0,0,0
6079,6075,9e-05,0.00542,0,1165,0,0,1,0,1,0,0,328.94,-68.73,-328.85,74.65,0,0,0,0
6080,6075,8e-05,0.0074,0,1152,0,0,1,0,1,0,0,328.94,-68.73,-328.86,76.84,0,0,0,0
6075,6101,0.00034,0.00413,0.27429,2020,0,0,0,0,1,0,0,432.04,-112.78,-431.4,91.96,0,0,0,0
7018,6075,0.00154,0.01865,1.2391,2020,0,0,0,0,1,0,0,-60.17,-34.07,60.24,-94.63,0,0,0,0
6077,6076,0.0007,0.0251,0,185.22,0,0,1,0,1,0,0,-150.9,5.62,151.05,-0.12,0,0,0,0
6102,6076,0.00351,0.02507,0.04571,850,0,0,0,0,1,0,0,-138.24,20.78,138.9,-20.82,0,0,0,0
6188,6076,0.00528,0.03774,0.0688,443,0,0,0,0,1,0,0,26.77,-13.48,-26.73,6.62,0,0,0,0
6077,6135,0.01114,0.04621,0.00784,149,0,0,0,0,1,0,0,59.55,14.5,-59.15,-13.64,0,0,0,0
6077,6311,0.01033,0.04605,0.00675,149,0,0,0,0,1,0,0,91.35,-20.12,-90.48,23.28,0,0,0,0
6082,6081,0.00602,0.1165,0,80,0,0,1,0,1,0,0,41.37,13.85,-41.27,-11.8,0,0,0,0
6083,6081,0.00631,0.2531,0,80,0,0,1,0,1,0,0,65.3,10.38,-65.05,-0.15,0,0,0,0
6081,6156,0.00412,0.01838,0.0027,156.45,0,0,0,0,1,0,0,90.02,18.35,-89.69,-17.14,0,0,0,0
6212,6081,0.00581,0.0241,0.00409,149,0,0,0,0,1,0,0,-16.28,6.03,16.29,-6.39,0,0,0,0
6085,6084,0.01088,0.45298,0,31,0,0,1,0,1,0,0,1.05,0,-1.05,0,0,0,0,0
6086,6084,0.00567,0.21309,0,41,0,0,1,0,1,0,0,22.5,-0,-22.47,1.07,0,0,0,0
6087,6084,0.01529,0.2834,0,43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
6088,6084,0.00292,0.0945,0,25,0,0,1,0,1,0,0,7.95,-0,-7.95,0.06,0,0,0,0
6089,6084,0.00558,0.2567,0,25,0,0,1,0,1,0,0,10.42,-0,-10.41,0.28,0,0,0,0
6090,6084,0.00213,0.09907,0,46,0,0,1,0,1,0,0,30.52,-0,-30.5,0.91,0,0,0,0
6084,6136,0.00536,0.03659,0.00622,221,0,0,0,0,1,0,0,101.75,-27.72,-101.17,31.11,0,0,0,0
6084,6355,0.00317,0.01386,0.00211,221,0,0,0,0,1,0,0,-29.37,25.4,29.42,-25.41,0,0,0,0
6091,6176,0.01965,0.04804,0.00629,221,0,0,0,0,1,0,0,-56.88,38.81,57.8,-37.2,0,0,0,0
6251,6091,0.00626,0.03578,0.00538,102.9,0,0,0,0,1,0,0,-18.99,-31.99,19.08,31.94,0,0,0,0
6265,6092,0.03066,0.13415,0.02043,221,0,0,0,0,1,0,0,108.87,-26.69,-105.16,40.75,0,0,0,0
6092,6340,0.02123,0.09289,0.01415,221,0,0,0,0,1,0,0,69.5,-2.33,-68.53,5.08,0,0,0,0
6094,6093,0.01077,0.02588,0.00351,98,0,0,0,0,1,0,0,37.41,13.97,-37.25,-13.92,0,0,0,0
6093,6191,0.00537,0.02229,0.00378,149,0,0,0,0,1,0,0,-3.29,2.44,3.3,-2.81,0,0,0,0
6094,6352,0.00312,0.02171,0.00355,221,0,0,0,0,1,0,0,72.66,-30.54,-72.47,31.5,0,0,0,0
6094,6352,0.00312,0.02171,0.00355,221,0,0,0,0,1,0,0,72.66,-30.54,-72.47,31.5,0,0,0,0
6116,6095,0.02712,0.06628,0.00868,98,0,0,0,0,1,0,0,-17.49,-3.45,17.57,2.79,0,0,0,0
6095,6353,0.00442,0.03018,0.00514,221,0,0,0,0,1,0,0,-54.77,23.36,54.92,-22.81,0,0,0,0
6095,6353,0.00442,0.03018,0.00514,221,0,0,0,0,1,0,0,-54.77,23.36,54.92,-22.81,0,0,0,0
6095,6358,0.00976,0.04048,0.00687,250,0,0,0,0,1,0,0,23.59,-68.88,-23.08,70.28,0,0,0,0
6196,6096,0.02156,0.08942,0.01517,149,0,0,0,0,1,0,0,-45.4,-15.67,45.89,16.11,0,0,0,0
6096,6202,0.01774,0.10129,0.01522,98,0,0,0,0,1,0,0,-13.9,15.21,13.98,-16.37,0,0,0,0
6096,6340,0.02271,0.13634,0.0185,98,0,0,0,0,1,0,0,-21.67,11.27,21.8,-12.41,0,0,0,0
6097,6220,0.00366,0.025,0.00425,221,0,0,0,0,1,0,0,-65.56,-17.47,65.73,18.2,0,0,0,0
6097,6220,0.00366,0.025,0.00425,221,0,0,0,0,1,0,0,-65.56,-17.47,65.73,18.2,0,0,0,0
6097,6225,0.01044,0.04569,0.00696,149,0,0,0,0,1,0,0,25.76,5.09,-25.68,-5.47,0,0,0,0
6098,6123,0.00317,0.02048,0.00391,221,0,0,0,0,1,0,0,-60.38,-2.84,60.5,3.23,0,0,0,0
6098,6123,0.00317,0.02048,0.00391,221,0,0,0,0,1,0,0,-60.38,-2.84,60.5,3.23,0,0,0,0
6098,6208,0.00691,0.01691,0.00221,98,0,0,0,0,1,0,0,8.15,-30.21,-8.08,30.17,0,0,0,0
6098,6289,0.00552,0.02415,0.00368,149,0,0,0,0,1,0,0,-19.6,-1.57,19.63,1.31,0,0,0,0
6099,6204,0.00266,0.01519,0.00228,98,0,0,0,0,1,0,0,19.96,-8.88,-19.95,8.72,0,0,0,0
6099,6225,0.0031,0.01769,0.00266,98,0,0,0,0,1,0,0,49.95,21.15,-49.86,-20.89,0,0,0,0
6099,6310,0.00667,0.02767,0.0047,149,0,0,0,0,1,0,0,-91.29,-18.33,91.87,20.26,0,0,0,0
6100,6128,0.01671,0.10034,0.01362,98,0,0,0,0,1,0,0,25.39,2.38,-25.28,-3.08,0,0,0,0
6180,6100,0.00956,0.0418,0.00637,149,0,0,0,0,1,0,0,55.21,-23.02,-54.87,23.89,0,0,0,0
6283,6100,0.00566,0.0323,0.00485,98,0,0,0,0,1,0,0,8.32,36.91,-8.24,-36.95,0,0,0,0
6102,6101,0.00013,0.0085,0,1307,0,0,1,0,1,0,0,-672.11,10.01,672.68,26.82,0,0,0,0
6104,6101,0.00031,0.02423,0,378,0,0,1,0,1,0,0,60.33,30.79,-60.32,-29.74,0,0,0,0
6105,6101,0.00037,0.03898,0,368,0,0,1,0,1,0,0,60.33,30.79,-60.32,-29.12,0,0,0,0
6106,6101,0.00018,0.00963,0,560,0,0,1,0,1,0,0,120.67,61.59,-120.64,-59.92,0,0,0,0
6103,6102,0.00102,0.04506,0,439,0,0,1,0,1,0,0,-233.8,37.34,234.34,-13.53,0,0,0,0
6103,6117,0.00862,0.06005,0.00982,221,0,0,0,0,1,0,0,72.31,0.48,-71.89,1.44,0,0,0,0
6103,6117,0.00862,0.06005,0.00982,221,0,0,0,0,1,0,0,72.31,0.48,-71.89,1.44,0,0,0,0
6103,6183,0.01177,0.05149,0.00784,149,0,0,0,0,1,0,0,54.96,14.95,-54.6,-14.19,0,0,0,0
6108,6107,0.00061,0.04374,0,380,0,0,1,0,1,0,0,-1.52,-45.13,1.53,46,0,0,0,0
6110,6107,0.00015,0.01079,0,1181,0,0,1,0,1,0,0,301.21,88.04,-301.07,-78.22,0,0,0,0
6111,6107,0.00014,0.01069,0,1208,0,0,1,0,1,0,0,293.66,88.94,-293.54,-79.63,0,0,0,0
6107,8082,0.00113,0.01368,0.90909,2020,0,0,0,0,1,0,0,-176.43,-44.64,176.76,-48.13,0,0,0,0
6109,6108,0.00252,0.10367,0,137,0,0,1,0,1,0,0,-48.93,-2.64,48.99,5.1,0,0,0,0
6108,6192,0.00493,0.03524,0.06426,523,0,0,0,0,1,0,0,-230.86,45.43,233.55,-32.81,0,0,0,0
6338,6109,0.03888,0.09504,0.01244,98,0,0,0,0,1,0,0,-34.03,1.32,34.49,-1.45,0,0,0,0
6113,6175,0.00078,0.00501,0.00096,221,0,0,0,0,1,0,0,33.54,18.86,-33.53,-18.88,0,0,0,0
6113,6175,0.00078,0.00501,0.00096,221,0,0,0,0,1,0,0,33.54,18.86,-33.53,-18.88,0,0,0,0
6113,6345,0.00258,0.01129,0.00172,149,0,0,0,0,1,0,0,54.86,-8.66,-54.78,8.85,0,0,0,0
6114,6204,0.01029,0.04585,0.00672,149,0,0,0,0,1,0,0,-53.6,-7.28,53.91,7.98,0,0,0,0
6114,6261,0.00516,0.03097,0.0042,98,0,0,0,0,1,0,0,-16.94,-12.71,16.96,12.43,0,0,0,0
6159,6115,0.00432,0.02954,0.00503,221,0,0,0,0,1,0,0,60.46,19.86,-60.29,-19.18,0,0,0,0
6159,6115,0.00432,0.02954,0.00503,221,0,0,0,0,1,0,0,60.46,19.86,-60.29,-19.18,0,0,0,0
6115,6191,0.0085,0.03718,0.00566,149,0,0,0,0,1,0,0,-48.43,4.78,48.63,-4.46,0,0,0,0
6115,6225,0.0095,0.05707,0.00774,98,0,0,0,0,1,0,0,6.35,6.57,-6.34,-7.29,0,0,0,0
6115,6250,0.00313,0.01394,0.00204,149,0,0,0,0,1,0,0,31.53,-10.13,-31.5,10.08,0,0,0,0
6181,6116,0.01119,0.06392,0.00961,98,0,0,0,0,1,0,0,39.56,12.78,-39.37,-12.66,0,0,0,0
6119,6118,0.00021,0.01219,0,1133,0,0,1,0,1,0,0,-519.85,-116.84,520.43,150.79,0,0,0,0
6118,6349,9e-05,0.00182,0.12727,2768,0,0,0,0,1,0,0,-18.59,-151.88,18.6,138.8,0,0,0,0
6120,6119,0.00056,0.0289,0,350,0,0,1,0,1,0,0,-196.59,-29.59,196.81,41.05,0,0,0,0
6120,6119,0.00056,0.0289,0,350,0,0,1,0,1,0,0,-196.59,-29.59,196.81,41.05,0,0,0,0
6119,6354,0.00095,0.00925,0.01779,548,0,0,0,0,1,0,0,126.54,22.27,-126.38,-22.57,0,0,0,0
6290,6120,0.00336,0.02297,0.00391,221,0,0,0,0,1,0,0,-115.69,1.7,116.15,1.02,0,0,0,0
6290,6120,0.00336,0.02297,0.00391,221,0,0,0,0,1,0,0,-115.69,1.7,116.15,1.02,0,0,0,0
6121,6174,0.00587,0.03351,0.00504,98,0,0,0,0,1,0,0,12.7,9.34,-12.69,-9.76,0,0,0,0
6121,6179,0.0239,0.05842,0.00765,98,0,0,0,0,1,0,0,1.9,-3.46,-1.89,2.68,0,0,0,0
6220,6121,0.0032,0.02187,0.00372,221,0,0,0,0,1,0,0,79.18,-27.01,-78.96,28.14,0,0,0,0
6220,6121,0.0032,0.02187,0.00372,221,0,0,0,0,1,0,0,79.18,-27.01,-78.96,28.14,0,0,0,0
6122,6327,0.03109,0.07602,0.00995,98,0,0,0,0,1,0,0,4.88,-11.33,-4.84,10.41,0,0,0,0
7337,6122,0.02322,0.13264,0.01993,98,0,0,0,0,1,0,0,27.77,-5.89,-27.59,4.89,0,0,0,0
6233,6123,0.00405,0.02315,0.00348,98,0,0,0,0,1,0,0,-23.22,-5.77,23.24,5.57,0,0,0,0
6124,6131,0.01842,0.07644,0.01297,149,0,0,0,0,1,0,0,77.56,-1.75,-76.46,5,0,0,0,0
6191,6124,0.00835,0.05393,0.01029,221,0,0,0,0,1,0,0,-68.7,2.52,69.1,-1.01,0,0,0,0
6124,6314,0.01906,0.08338,0.0127,149,0,0,0,0,1,0,0,67.38,-12.44,-66.5,15.01,0,0,0,0
6180,6125,0.00599,0.02482,0.00421,149,0,0,0,0,1,0,0,-89.35,13.35,89.85,-11.73,0,0,0,0
6125,6322,0.01845,0.08069,0.01229,149,0,0,0,0,1,0,0,-92.44,11,94.04,-5.23,0,0,0,0
6126,6130,0.00394,0.01755,0.00257,221,0,0,0,0,1,0,0,-31.54,-3.51,31.58,3.44,0,0,0,0
6126,6176,0.00718,0.05004,0.00818,221,0,0,0,0,1,0,0,-20.65,-13.84,20.69,13.33,0,0,0,0
6126,6176,0.00718,0.05004,0.00818,221,0,0,0,0,1,0,0,-20.65,-13.84,20.69,13.33,0,0,0,0
6126,6313,0.00918,0.0551,0.00748,98,0,0,0,0,1,0,0,21.73,-10.14,-21.68,9.72,0,0,0,0
6127,6237,0.01441,0.08233,0.01237,98,0,0,0,0,1,0,0,6.12,-8.53,-6.11,7.36,0,0,0,0
6338,6127,0.01299,0.07418,0.01115,98,0,0,0,0,1,0,0,0.43,-10.84,-0.41,9.81,0,0,0,0
6127,8102,0.03512,0.08585,0.01124,98,0,0,0,0,1,0,0,-30.94,0.98,31.28,-1.3,0,0,0,0
6128,6276,0.01619,0.03957,0.00518,200,0,0,0,0,1,0,0,-3.02,-16.89,3.07,16.49,0,0,0,0
6129,6309,0.02452,0.10724,0.01633,149,0,0,0,0,1,0,0,-39.05,-0.93,39.42,0.9,0,0,0,0
6129,6336,0.01251,0.07513,0.0102,98,0,0,0,0,1,0,0,29.19,-1.86,-29.08,1.47,0,0,0,0
6130,6230,0.0041,0.035,0.0058,230,0,0,0,0,1,0,0,-73.87,-24.81,74.12,26.37,0,0,0,0
6130,6231,0.00525,0.02339,0.00343,149,0,0,0,0,1,0,0,28.9,17.58,-28.84,-17.64,0,0,0,0
6131,6251,0.02579,0.06305,0.00826,109.76,0,0,0,0,1,0,0,32.61,-17.42,-32.25,17.47,0,0,0,0
6132,6137,0.00931,0.05592,0.00759,98,0,0,0,0,1,0,0,29.11,-7.09,-29.03,6.88,0,0,0,0
6175,6132,0.00341,0.01491,0.00227,250,0,0,0,0,1,0,0,94.17,12.4,-93.85,-11.25,0,0,0,0
6190,6133,0.01462,0.06065,0.01029,149,0,0,0,0,1,0,0,83.25,-14.84,-82.25,17.94,0,0,0,0
6134,6140,0.01102,0.04818,0.00734,149,0,0,0,0,1,0,0,-33.04,19.84,33.2,-19.9,0,0,0,0
6134,6358,0.01529,0.06688,0.01019,149,0,0,0,0,1,0,0,25.42,-22,-25.26,21.64,0,0,0,0
6195,6135,0.018,0.07467,0.01267,149,0,0,0,0,1,0,0,-37.18,-7.68,37.44,7.49,0,0,0,0
6358,6136,0.00974,0.04339,0.00636,221,0,0,0,0,1,0,0,-29.65,52.1,29.98,-51.28,0,0,0,0
6137,6184,0.01801,0.04326,0.00587,102.9,0,0,0,0,1,0,0,-34.75,8.29,34.99,-8.29,0,0,0,0
6137,6217,0.00779,0.01906,0.0025,98,0,0,0,0,1,0,0,21.6,-27.12,-21.5,27.11,0,0,0,0
6157,6138,0.03762,0.09196,0.01204,98,0,0,0,0,1,0,0,1.87,-8.13,-1.85,6.95,0,0,0,0
6138,6286,0.02051,0.0914,0.0134,149,0,0,0,0,1,0,0,-25.83,-14.8,26.01,14.17,0,0,0,0
6139,6339,0.01781,0.10172,0.01528,98,0,0,0,0,1,0,0,19.4,5.91,-19.32,-7.04,0,0,0,0
6142,6141,0.0002,0.00909,0,1326,0,0,1,0,1,0,0,-711.02,-39.77,712,84.14,0,0,0,0
6142,6141,0.0002,0.00909,0,1326,0,0,1,0,1,0,0,-711.02,-39.77,712,84.14,0,0,0,0
6144,6141,0.00106,0.04778,0,265,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
6145,6141,0.00027,0.01788,0,1093,0,0,1,0,1,0,0,322.87,26.17,-322.61,-8.48,0,0,0,0
6146,6141,0.00024,0.01722,0,1090,0,0,1,0,1,0,0,322.87,27.07,-322.64,-10.03,0,0,0,0
6147,6141,0.0002,0.01493,0,1332,0,0,1,0,1,0,0,283.26,28.49,-283.11,-17.09,0,0,0,0
6148,6141,0.00013,0.00914,0,1248,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
6149,6141,4e-05,0.00474,0,1255,0,0,1,0,1,0,0,219.44,83.11,-219.41,-80.65,0,0,0,0
6141,6161,0.00052,0.00627,0.4163,2020,0,0,0,0,1,0,0,-255.48,10.29,255.81,-50.16,0,0,0,0
6141,6197,0.00014,0.00318,0.27573,4352,0,0,0,0,1,0,0,1311.7,45.58,-1309.5,-22.46,0,0,0,0
6239,6141,0.00025,0.00304,0.20218,2400,0,0,0,0,1,0,0,1336.7,138,-1332.5,-107.9,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-292.94,3.02,293.19,14.89,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-292.94,3.02,293.19,14.89,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-292.94,3.02,293.19,14.89,0,0,0,0
6142,6162,0.00533,0.03805,0.06937,443,0,0,0,0,1,0,0,-40.9,-4.06,40.99,-2.55,0,0,0,0
6143,6284,0.00613,0.04273,0.00699,221,0,0,0,0,1,0,0,108.02,24.36,-107.29,-20,0,0,0,0
6143,6284,0.00613,0.04273,0.00699,221,0,0,0,0,1,0,0,108.02,24.36,-107.29,-20,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-165.12,18.18,165.7,-14.45,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-165.12,18.18,165.7,-14.45,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-165.12,18.18,165.7,-14.45,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-165.12,18.18,165.7,-14.45,0,0,0,0
6150,6356,0.00408,0.02634,0.00503,221,0,0,0,0,1,0,0,24.15,-48.09,-24.04,48.29,0,0,0,0
6150,6356,0.00408,0.02634,0.00503,221,0,0,0,0,1,0,0,24.15,-48.09,-24.04,48.29,0,0,0,0
6190,6151,0.01488,0.06632,0.00972,221,0,0,0,0,1,0,0,-101.71,9.61,103.21,-3.97,0,0,0,0
6151,6311,0.02053,0.09148,0.01341,149,0,0,0,0,1,0,0,-80.45,30.74,81.9,-25.71,0,0,0,0
6327,6151,0.05056,0.12359,0.01618,150,0,0,0,0,1,0,0,39.99,-26.04,-38.9,27.01,0,0,0,0
6153,6152,0.00286,0.10993,0,155,0,0,1,0,1,0,0,-34.66,-18.17,34.7,19.86,0,0,0,0
6152,6177,0.00504,0.036,0.06563,443,0,0,0,0,1,0,0,-49,-29.45,49.15,23.63,0,0,0,0
6152,6198,0.00248,0.02429,0.04673,548,0,0,0,0,1,0,0,14.29,9.58,-14.29,-14.33,0,0,0,0
6241,6153,0.0044,0.03067,0.00501,221,0,0,0,0,1,0,0,87.68,-2.63,-87.34,4.5,0,0,0,0
6241,6153,0.0044,0.03067,0.00501,221,0,0,0,0,1,0,0,87.68,-2.63,-87.34,4.5,0,0,0,0
6153,6324,0.00612,0.0418,0.00711,221,0,0,0,0,1,0,0,50.68,-10.71,-50.52,11.13,0,0,0,0
6153,6324,0.00612,0.0418,0.00711,221,0,0,0,0,1,0,0,50.68,-10.71,-50.52,11.13,0,0,0,0
6176,6154,0.01188,0.04928,0.00836,149,0,0,0,0,1,0,0,-11.07,11.92,11.1,-12.62,0,0,0,0
6252,6154,0.02199,0.0912,0.01548,149,0,0,0,0,1,0,0,54.85,0.73,-54.2,0.41,0,0,0,0
6155,6284,0.00973,0.05559,0.00835,98,0,0,0,0,1,0,0,-7.43,-12.96,7.45,12.25,0,0,0,0
6156,6282,0.00873,0.05961,0.01014,221,0,0,0,0,1,0,0,122.38,-23.23,-121.07,31.12,0,0,0,0
6158,6341,0.02816,0.06884,0.00901,98,0,0,0,0,1,0,0,-19.38,37.58,19.87,-37.33,0,0,0,0
8104,6158,0.00916,0.05232,0.00786,98,0,0,0,0,1,0,0,-13.64,-31.96,13.74,31.75,0,0,0,0
6281,6159,0.00206,0.00903,0.00138,250,0,0,0,0,1,0,0,-76.25,97.55,76.55,-96.34,0,0,0,0
6160,6175,0.00216,0.01479,0.00252,221,0,0,0,0,1,0,0,49.17,2.8,-49.12,-2.68,0,0,0,0
6160,6175,0.00216,0.01479,0.00252,221,0,0,0,0,1,0,0,49.17,2.8,-49.12,-2.68,0,0,0,0
6160,6233,0.00526,0.02342,0.00343,149,0,0,0,0,1,0,0,41.97,12.8,-41.87,-12.67,0,0,0,0
6160,6330,0.00719,0.03146,0.00479,149,0,0,0,0,1,0,0,80.4,-12.2,-79.91,13.86,0,0,0,0
6162,6161,0.00024,0.01685,0,1132,0,0,1,0,1,0,0,-386.74,-6.23,387.09,30.38,0,0,0,0
6164,6161,0.00022,0.01652,0,880,0,0,1,0,1,0,0,71.44,26.96,-71.43,-26.05,0,0,0,0
6165,6161,0.00034,0.01841,0,879,0,0,1,0,1,0,0,71.44,23.81,-71.42,-22.82,0,0,0,0
6166,6161,0.00011,0.00775,0,880,0,0,1,0,1,0,0,71.44,57.82,-71.43,-57.2,0,0,0,0
6167,6161,0.0002,0.01447,0,883,0,0,1,0,1,0,0,71.44,30.77,-71.43,-29.94,0,0,0,0
6161,7018,0.00084,0.01712,1.1942,3146,0,0,0,0,1,0,0,-1330.5,156.26,1345,14.17,0,0,0,0
6163,6162,0.00109,0.04275,0,184.2,0,0,1,0,1,0,0,-106.93,-9.78,107.05,14.56,0,0,0,0
6162,6277,0.00506,0.03614,0.0659,443,0,0,0,0,1,0,0,145.47,-13.36,-144.44,13.85,0,0,0,0
6279,6162,0.00087,0.00624,0.01138,443,0,0,0,0,1,0,0,-93.16,-8.24,93.24,7.57,0,0,0,0
6280,6163,0.00495,0.02053,0.00348,149,0,0,0,0,1,0,0,-27.79,-9.61,27.83,9.43,0,0,0,0
6168,6209,0.01804,0.07482,0.0127,149,0,0,0,0,1,0,0,-48.96,-3.39,49.4,3.91,0,0,0,0
6168,6261,0.00295,0.00722,0.00094,147,0,0,0,0,1,0,0,48.22,21.37,-48.14,-21.27,0,0,0,0
6170,6169,0.00027,0.01779,0,1108,0,0,1,0,1,0,0,-433.18,-10.43,433.66,42.35,0,0,0,0
6169,6239,0.00065,0.00782,0.51936,2020,0,0,0,0,1,0,0,-433.66,-42.35,434.82,1.08,0,0,0,0
6171,6170,0.00057,0.03437,0,297,0,0,1,0,1,0,0,-167.17,-31.9,167.33,41.67,0,0,0,0
6170,6235,0.0015,0.01464,0.02816,548,0,0,0,0,1,0,0,78.24,0.85,-78.15,-2.94,0,0,0,0
6308,6170,0.00343,0.02448,0.04463,443,0,0,0,0,1,0,0,-94.77,16.48,95.08,-18.97,0,0,0,0
6170,6334,0.00357,0.02552,0.04652,443,0,0,0,0,1,0,0,92.53,-13.12,-92.23,10.37,0,0,0,0
6236,6171,0.00723,0.05035,0.00823,221,0,0,0,0,1,0,0,-53.21,0.9,53.41,-0.33,0,0,0,0
6173,6172,0.0013,0.05717,0,137,0,0,1,0,1,0,0,-68.63,3.89,68.69,-1.27,0,0,0,0
6173,6265,0.00345,0.01429,0.00242,250,0,0,0,0,1,0,0,77.34,-36.97,-77.1,37.74,0,0,0,0
7020,6173,0.03858,0.09432,0.01235,98,0,0,0,0,1,0,0,39.17,-16.85,-38.49,17.23,0,0,0,0
6174,6203,0.00829,0.02025,0.00265,221,0,0,0,0,1,0,0,73.61,14.5,-73.15,-13.64,0,0,0,0
6174,6250,0.00258,0.01476,0.00222,98,0,0,0,0,1,0,0,54.82,34.91,-54.71,-34.51,0,0,0,0
6174,6320,0.00372,0.02404,0.00459,221,0,0,0,0,1,0,0,-105.75,-33.39,106.2,35.84,0,0,0,0
6174,6320,0.00372,0.02404,0.00459,221,0,0,0,0,1,0,0,-105.75,-33.39,106.2,35.84,0,0,0,0
6175,6194,0.01297,0.05381,0.00913,149,0,0,0,0,1,0,0,-41.81,1.24,42.04,-1.17,0,0,0,0
6175,6289,0.01181,0.02887,0.00378,98,0,0,0,0,1,0,0,16.33,2.11,-16.3,-2.39,0,0,0,0
6230,6176,0.0023,0.016,0.0026,221,0,0,0,0,1,0,0,133.85,16.84,-133.44,-14.23,0,0,0,0
6178,6177,0.00082,0.04251,0,259.2,0,0,1,0,1,0,0,-133.92,-28.31,134.07,36.03,0,0,0,0
6178,6177,0.00082,0.04251,0,259.2,0,0,1,0,1,0,0,-133.92,-28.31,134.07,36.03,0,0,0,0
6235,6177,0.00202,0.01441,0.02628,523,0,0,0,0,1,0,0,152.6,-81.32,-152.02,82.65,0,0,0,0
6177,6287,0.00317,0.02266,0.04132,443,0,0,0,0,1,0,0,54.68,71.11,-54.43,-73.63,0,0,0,0
6177,6299,0.00682,0.06665,0.12825,548,0,0,0,0,1,0,0,-89.86,15.32,90.41,-23.46,0,0,0,0
6177,6308,0.00546,0.03901,0.07112,443,0,0,0,0,1,0,0,-25.89,15.95,25.94,-23.07,0,0,0,0
6334,6177,0.00073,0.00718,0.01381,647,0,0,0,0,1,0,0,140.83,-119.54,-140.6,120.42,0,0,0,0
6178,6209,0.00915,0.04079,0.00598,149,0,0,0,0,1,0,0,35.34,5.7,-35.22,-5.8,0,0,0,0
6332,6178,0.00369,0.02383,0.00455,221,0,0,0,0,1,0,0,-97.69,-11.03,98.04,12.82,0,0,0,0
6291,6179,0.00323,0.0194,0.00263,98,0,0,0,0,1,0,0,9.96,5.8,-9.96,-6.04,0,0,0,0
6182,6201,0.00497,0.02172,0.00331,149,0,0,0,0,1,0,0,-1.33,-35.94,1.39,35.89,0,0,0,0
6183,6206,0.01289,0.07363,0.01106,98,0,0,0,0,1,0,0,27.63,6.55,-27.53,-7.11,0,0,0,0
6184,6185,0.01258,0.03077,0.00403,98,0,0,0,0,1,0,0,-12.46,-2.74,12.48,2.39,0,0,0,0
6184,6205,0.00904,0.04029,0.00591,149,0,0,0,0,1,0,0,-61.04,8.45,61.39,-7.45,0,0,0,0
6184,6219,0.02323,0.05678,0.00744,98,0,0,0,0,1,0,0,-9.88,-11.13,9.93,10.52,0,0,0,0
6185,6313,0.01416,0.03461,0.00453,98,0,0,0,0,1,0,0,-33.32,-8.3,33.49,8.27,0,0,0,0
6186,6187,0.00175,0.01131,0.00216,221,0,0,0,0,1,0,0,88.2,9.54,-88.06,-8.86,0,0,0,0
6186,6187,0.00175,0.01131,0.00216,221,0,0,0,0,1,0,0,88.2,9.54,-88.06,-8.86,0,0,0,0
6186,6351,0.00169,0.0118,0.00193,221,0,0,0,0,1,0,0,-107.89,-15.12,108.09,16.34,0,0,0,0
6186,6351,0.00169,0.0118,0.00193,221,0,0,0,0,1,0,0,-107.89,-15.12,108.09,16.34,0,0,0,0
6187,6219,0.00752,0.03293,0.00502,149,0,0,0,0,1,0,0,49.74,-20.3,-49.52,20.76,0,0,0,0
6187,6289,0.00637,0.02643,0.00449,149,0,0,0,0,1,0,0,45.95,15.23,-45.79,-15.04,0,0,0,0
6189,6188,0.00227,0.06067,0,178,0,0,1,0,1,0,0,-80.65,1.33,80.79,2.49,0,0,0,0
6188,7305,0.00756,0.05401,0.09846,460,0,0,0,0,1,0,0,-157.39,21.44,159.24,-18.4,0,0,0,0
6327,6189,0.01842,0.11058,0.01501,98,0,0,0,0,1,0,0,-52.76,10.64,53.28,-9.08,0,0,0,0
6193,6192,0.00113,0.06451,0,125,0,0,1,0,1,0,0,-49.12,-5.54,49.15,7.1,0,0,0,0
6193,6206,0.01507,0.09046,0.01228,98,0,0,0,0,1,0,0,-8.68,-2.94,8.7,1.77,0,0,0,0
6193,6326,0.03488,0.08525,0.01116,98,0,0,0,0,1,0,0,22.12,-1.63,-21.95,0.93,0,0,0,0
6196,6194,0.01994,0.08268,0.01403,149,0,0,0,0,1,0,0,24.13,9.64,-23.99,-10.48,0,0,0,0
6194,6231,0.00815,0.03567,0.00543,149,0,0,0,0,1,0,0,30.53,1.82,-30.46,-2.02,0,0,0,0
6232,6194,0.00593,0.04134,0.00676,221,0,0,0,0,1,0,0,93.53,5.71,-93.01,-2.76,0,0,0,0
6195,7314,0.01465,0.06078,0.01031,149,0,0,0,0,1,0,0,34.52,6.93,-34.34,-7.17,0,0,0,0
6198,6197,0.00015,0.01413,0,1372,0,0,1,0,1,0,0,-583.84,-29.91,584.33,76.79,0,0,0,0
6197,6234,0.00025,0.003,0.19905,2020,0,0,0,0,1,0,0,433.59,-48.71,-433.14,33.29,0,0,0,0
6197,6333,0.00012,0.00144,0.09542,2020,0,0,0,0,1,0,0,291.52,-5.62,-291.42,-3.2,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.28,3.54,292.68,10.56,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.28,3.54,292.68,10.56,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.28,3.54,292.68,10.56,0,0,0,0
6287,6198,0.00092,0.00901,0.01734,548,0,0,0,0,1,0,0,98.27,-41.88,-98.17,41.1,0,0,0,0
6337,6199,0.00218,0.01487,0.00253,221,0,0,0,0,1,0,0,-101.26,25.99,101.49,-24.67,0,0,0,0
6337,6199,0.00218,0.01487,0.00253,221,0,0,0,0,1,0,0,-101.26,25.99,101.49,-24.67,0,0,0,0
6200,6225,0.00252,0.01513,0.00205,98,0,0,0,0,1,0,0,15.94,-9.8,-15.93,9.65,0,0,0,0
6200,6275,0.00286,0.01632,0.00245,98,0,0,0,0,1,0,0,4.24,5.2,-4.24,-5.44,0,0,0,0
6200,6284,0.00797,0.03555,0.00521,149,0,0,0,0,1,0,0,-66.46,-8.51,66.83,9.62,0,0,0,0
6201,6203,0.01894,0.04631,0.00606,98,0,0,0,0,1,0,0,-12.35,27.55,12.53,-27.74,0,0,0,0
6201,6356,0.00518,0.02956,0.00444,245,0,0,0,0,1,0,0,-28.12,-74.51,28.44,75.89,0,0,0,0
6280,6202,0.02835,0.06931,0.00908,115,0,0,0,0,1,0,0,13.19,-12.54,-13.1,11.82,0,0,0,0
6340,6202,0.01509,0.08621,0.01295,115,0,0,0,0,1,0,0,17.55,-0.93,-17.51,-0.16,0,0,0,0
6204,6337,0.00539,0.03236,0.00439,98,0,0,0,0,1,0,0,-22.73,-42.14,22.86,42.43,0,0,0,0
6205,6223,0.00232,0.01501,0.00286,221,0,0,0,0,1,0,0,-91.67,-13.55,91.88,14.58,0,0,0,0
6205,6223,0.00232,0.01501,0.00286,221,0,0,0,0,1,0,0,-91.67,-13.55,91.88,14.58,0,0,0,0
6207,6282,0.01027,0.04493,0.00684,149,0,0,0,0,1,0,0,-93.85,42.32,94.88,-38.54,0,0,0,0
6207,6313,0.0096,0.05765,0.00782,221,0,0,0,0,1,0,0,-4.25,58.7,4.57,-57.59,0,0,0,0
6331,6208,0.00218,0.0152,0.00249,221,0,0,0,0,1,0,0,30.54,32.24,-30.5,-32.18,0,0,0,0
6331,6208,0.00218,0.0152,0.00249,221,0,0,0,0,1,0,0,30.54,32.24,-30.5,-32.18,0,0,0,0
6208,6353,0.0108,0.04812,0.00706,149,0,0,0,0,1,0,0,-71.88,-5.75,72.46,7.61,0,0,0,0
6309,6209,0.018,0.078,0.012,150,0,0,0,0,1,0,0,21.78,-0.63,-21.7,-0.24,0,0,0,0
6211,6210,0.0003,0.01639,0,978,0,0,1,0,1,0,0,-224.81,-28.11,224.96,36.05,0,0,0,0
6213,6210,0.00066,0.04478,0,363,0,0,1,0,1,0,0,177.9,16.01,-177.71,-2.81,0,0,0,0
6214,6210,0.00044,0.02757,0,718,0,0,1,0,1,0,0,552.3,49.93,-551.05,28.46,0,0,0,0
6215,6210,0.0001,0.0071,0,721,0,0,1,0,1,0,0,552.3,78.32,-552.02,-57.89,0,0,0,0
6216,6210,0.00021,0.01596,0,710,0,0,1,0,1,0,0,552.3,49.18,-551.71,-3.81,0,0,0,0
6210,6292,0.00114,0.01377,0.91489,2020,0,0,0,0,1,0,0,251.95,11.99,-251.23,-100.35,0,0,0,0
6212,6211,0.00083,0.03328,0,381,0,0,1,0,1,0,0,-147.55,-9.56,147.72,16.5,0,0,0,0
6211,6359,0.00367,0.02624,0.04784,443,0,0,0,0,1,0,0,77.09,11.6,-76.88,-15.12,0,0,0,0
6218,6231,0.02084,0.09119,0.01389,149,0,0,0,0,1,0,0,11.24,-0.93,-11.21,-0.32,0,0,0,0
6278,6218,0.00985,0.04084,0.00693,149,0,0,0,0,1,0,0,62.89,14.59,-62.48,-13.59,0,0,0,0
6219,6345,0.00408,0.02332,0.0035,98,0,0,0,0,1,0,0,-20.86,31.93,20.92,-31.93,0,0,0,0
6221,6322,0.01605,0.09634,0.01307,98,0,0,0,0,1,0,0,4.45,19.72,-4.38,-20.68,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-259.73,-41.83,259.93,53.81,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-259.73,-41.83,259.93,53.81,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-259.73,-41.83,259.93,53.81,0,0,0,0
6222,6229,0.00375,0.03669,0.07059,548,0,0,0,0,1,0,0,-121.98,-62.8,122.67,62.21,0,0,0,0
6255,6222,0.00167,0.01635,0.03146,647,0,0,0,0,1,0,0,314.44,48.53,-312.8,-35.64,0,0,0,0
6222,6293,0.00233,0.0228,0.04388,647,0,0,0,0,1,0,0,-208.75,-22.27,209.77,27.78,0,0,0,0
6222,6354,0.00491,0.03508,0.06396,443,0,0,0,0,1,0,0,-11.08,-11.73,11.09,5.34,0,0,0,0
6227,6223,0.00231,0.01613,0.00264,262.5,0,0,0,0,1,0,0,-146.61,-17.49,147.12,20.84,0,0,0,0
6227,6223,0.00231,0.01613,0.00264,262.5,0,0,0,0,1,0,0,-146.61,-17.49,147.12,20.84,0,0,0,0
6224,6331,0.00467,0.01938,0.00329,149,0,0,0,0,1,0,0,-21.04,-34.23,21.12,34.22,0,0,0,0
6225,6307,0.00669,0.0298,0.00437,149,0,0,0,0,1,0,0,-9.35,5.72,9.36,-6.11,0,0,0,0
6227,6238,0.00232,0.01616,0.00264,221,0,0,0,0,1,0,0,59.42,10.33,-59.34,-9.98,0,0,0,0
6227,6238,0.00232,0.01616,0.00264,221,0,0,0,0,1,0,0,59.42,10.33,-59.34,-9.98,0,0,0,0
6227,6330,0.01472,0.036,0.00471,102.9,0,0,0,0,1,0,0,48.01,-21.47,-47.6,22.03,0,0,0,0
6229,6228,0.00011,0.01313,0,1208,0,0,1,0,1,0,0,-577.1,76.82,577.45,-34.87,0,0,0,0
6298,6228,0.00022,0.00262,0.17409,2020,0,0,0,0,1,0,0,578.16,-44.72,-577.45,34.87,0,0,0,0
6230,6229,0.00061,0.03602,0,350,0,0,1,0,1,0,0,-196.55,-52.46,196.79,67.14,0,0,0,0
6230,6229,0.00061,0.03602,0,350,0,0,1,0,1,0,0,-196.55,-52.46,196.79,67.14,0,0,0,0
6277,6229,0.00147,0.01434,0.0276,548,0,0,0,0,1,0,0,-60.72,-71.11,60.84,69.4,0,0,0,0
6230,6278,0.009,0.05404,0.00733,210,0,0,0,0,1,0,0,-6.39,7.45,6.4,-8.14,0,0,0,0
6232,6294,0.00252,0.01629,0.00311,221,0,0,0,0,1,0,0,-80.08,-12.29,80.24,13.05,0,0,0,0
6232,6294,0.00252,0.01629,0.00311,221,0,0,0,0,1,0,0,-80.08,-12.29,80.24,13.05,0,0,0,0
6235,6234,6e-05,0.00475,0,1190,0,0,1,0,1,0,0,-569.79,-27.46,569.97,42.28,0,0,0,0
6236,6235,0.00075,0.02962,0,406,0,0,1,0,1,0,0,-247.21,-37.56,247.67,55.86,0,0,0,0
6236,6235,0.00075,0.02962,0,406,0,0,1,0,1,0,0,-247.21,-37.56,247.67,55.86,0,0,0,0
6325,6237,0.01418,0.05883,0.00998,149,0,0,0,0,1,0,0,-27.32,7.62,27.43,-8.16,0,0,0,0
6237,8102,0.02383,0.14308,0.01942,98,0,0,0,0,1,0,0,-23.2,0.27,23.33,-1.49,0,0,0,0
6238,6345,0.00383,0.02298,0.00312,98,0,0,0,0,1,0,0,-16.13,-18.23,16.16,18.07,0,0,0,0
6240,6239,0.00028,0.01264,0,1194,0,0,1,0,1,0,0,-634.28,-94.88,635.39,145.2,0,0,0,0
6242,6239,0.0004,0.04713,0,380,0,0,1,0,1,0,0,60.83,15.71,-60.82,-13.99,0,0,0,0
6243,6239,0.00024,0.01934,0,690,0,0,1,0,1,0,0,182.5,38.29,-182.42,-32.08,0,0,0,0
6244,6239,0.00024,0.01637,0,957,0,0,1,0,1,0,0,297.18,46.74,-296.98,-33.04,0,0,0,0
6245,6239,0.00021,0.01383,0,965,0,0,1,0,1,0,0,297.18,53.69,-297.01,-42.03,0,0,0,0
6246,6239,0.00011,0.00711,0,967,0,0,1,0,1,0,0,297.18,100.5,-297.08,-94.04,0,0,0,0
6247,6239,0.00014,0.00867,0,694,0,0,1,0,1,0,0,182.83,82.2,-182.78,-78.98,0,0,0,0
6248,6239,0.00018,0.01749,0,689,0,0,1,0,1,0,0,182.83,42.38,-182.77,-36.68,0,0,0,0
6249,6239,0.00046,0.02531,0,685,0,0,1,0,1,0,0,182.83,29.31,-182.68,-21.28,0,0,0,0
6239,7414,0.0015,0.019,1.24,2000,0,0,0,0,1,0,0,-1140.4,196.85,1159.6,-84.13,0,0,0,0
6241,6240,0.00111,0.05088,0,300,0,0,1,0,1,0,0,-175.54,-22.26,175.89,38.22,0,0,0,0
6241,6240,0.00111,0.05088,0,300,0,0,1,0,1,0,0,-175.54,-22.26,175.89,38.22,0,0,0,0
6240,6287,0.00218,0.02128,0.04095,647,0,0,0,0,1,0,0,347.32,-4.97,-344.78,25.6,0,0,0,0
6240,6321,0.00473,0.03381,0.06164,443,0,0,0,0,1,0,0,-64.83,23.41,65.06,-28.14,0,0,0,0
6253,6329,0.01564,0.06488,0.01101,149,0,0,0,0,1,0,0,56.73,-14.54,-56.21,15.54,0,0,0,0
6255,6254,4e-05,0.00481,0,1350,0,0,1,0,1,0,0,-804.44,-140.65,804.7,171.8,0,0,0,0
6257,6254,0.00011,0.01147,0,726,0,0,1,0,1,0,0,58.96,-21.53,-58.96,21.96,0,0,0,0
6258,6254,0.00037,0.02186,0,731,0,0,1,0,1,0,0,106.97,-12.72,-106.93,15.16,0,0,0,0
6259,6254,0.00044,0.02142,0,333,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
6260,6254,0.00018,0.01038,0,914,0,0,1,0,1,0,0,78.11,-26.56,-78.1,27.24,0,0,0,0
6292,6254,7e-05,0.00142,0.09917,2768,0,0,0,0,1,0,0,870.68,90.27,-870.17,-90.28,0,0,0,0
6256,6255,0.00085,0.04835,0,300,0,0,1,0,1,0,0,-170.62,-24.27,170.87,38.68,0,0,0,0
6256,6255,0.00085,0.04835,0,300,0,0,1,0,1,0,0,-170.62,-24.27,170.87,38.68,0,0,0,0
6262,6319,0.01214,0.07287,0.00989,98,0,0,0,0,1,0,0,32.32,7.94,-32.18,-8.1,0,0,0,0
6264,6263,0.00081,0.03319,0,120,0,0,1,0,1,0,0,-83.96,-5.39,84.02,7.7,0,0,0,0
6321,6263,0.00395,0.03863,0.07433,647,0,0,0,0,1,0,0,-221.05,28.06,222.98,-16.8,0,0,0,0
6263,7274,0.00452,0.04698,0.16009,750,0,0,0,0,1,0,0,-304.57,32.97,308.75,-6,0,0,0,0
6266,6265,0.00703,0.24052,0,29,0,0,1,0,1,0,0,4.5,1.72,-4.5,-1.67,0,0,0,0
6267,6265,0.01927,0.55179,0,35,0,0,1,0,1,0,0,7.2,2.73,-7.19,-2.42,0,0,0,0
6268,6265,0.00822,0.17407,0,30,0,0,1,0,1,0,0,4.5,1.72,-4.5,-1.68,0,0,0,0
6269,6265,0.0207,0.59011,0,32,0,0,1,0,1,0,0,7.2,2.73,-7.19,-2.4,0,0,0,0
6270,6265,0.01825,0.32424,0,47,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
6271,6265,0.00336,0.1392,0,42,0,0,1,0,1,0,0,0,0,-0,0,0,0,0,0
6272,6265,0.00455,0.19054,0,35,0,0,1,0,1,0,0,0,-0,0,0,0,0,0,0
6273,6265,0.00863,0.26216,0,32,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
6274,6265,0.00902,0.4175,0,39,0,0,1,0,1,0,0,8.4,3.2,-8.39,-2.88,0,0,0,0
6275,6324,0.00458,0.02955,0.00564,221,0,0,0,0,1,0,0,-53.18,-12.95,53.32,13.29,0,0,0,0
6275,6324,0.00458,0.02955,0.00564,221,0,0,0,0,1,0,0,-53.18,-12.95,53.32,13.29,0,0,0,0
6278,6277,0.00046,0.02831,0,331,0,0,1,0,1,0,0,-204.97,-44.9,205.17,57.26,0,0,0,0
6280,6279,0.00106,0.03718,0,182.78,0,0,1,0,1,0,0,-121.42,-16.39,121.58,21.84,0,0,0,0
6279,6299,0.00218,0.02135,0.04107,548,0,0,0,0,1,0,0,-50.57,-10.97,50.63,7.22,0,0,0,0
6286,6285,0.00032,0.0236,0,311,0,0,1,0,1,0,0,-195.52,46.07,195.64,-37.1,0,0,0,0
6328,6286,0.0331,0.08092,0.0106,98,0,0,0,0,1,0,0,-24.95,-15.21,25.22,14.77,0,0,0,0
6288,6287,0.00058,0.03855,0,300,0,0,1,0,1,0,0,-182.93,-32.57,183.13,45.99,0,0,0,0
6288,6287,0.00058,0.03855,0,300,0,0,1,0,1,0,0,-182.93,-32.57,183.13,45.99,0,0,0,0
6288,6307,0.00199,0.01356,0.00231,221,0,0,0,0,1,0,0,70.15,15.94,-70.05,-15.46,0,0,0,0
6288,6307,0.00199,0.01356,0.00231,221,0,0,0,0,1,0,0,70.15,15.94,-70.05,-15.46,0,0,0,0
6288,6323,0.0013,0.00886,0.00151,221,0,0,0,0,1,0,0,29.51,-6.96,-29.5,6.89,0,0,0,0
6288,6323,0.0013,0.00886,0.00151,221,0,0,0,0,1,0,0,29.51,-6.96,-29.5,6.89,0,0,0,0
6290,6331,0.00175,0.01218,0.00199,221,0,0,0,0,1,0,0,81.89,-11.28,-81.77,11.92,0,0,0,0
6290,6331,0.00175,0.01218,0.00199,221,0,0,0,0,1,0,0,81.89,-11.28,-81.77,11.92,0,0,0,0
6293,6292,0.0002,0.01411,0,1210,0,0,1,0,1,0,0,-385.51,-63.87,385.81,84.85,0,0,0,0
6295,6292,0.00017,0.00896,0,756,0,0,1,0,1,0,0,62.68,-22.89,-62.67,23.27,0,0,0,0
6296,6292,0.00013,0.00766,0,762,0,0,1,0,1,0,0,62.68,-22.89,-62.67,23.22,0,0,0,0
6297,6292,0.00029,0.02084,0,765,0,0,1,0,1,0,0,62.71,-22.23,-62.7,23.11,0,0,0,0
6294,6293,0.00058,0.02427,0,217.8,0,0,1,0,1,0,0,-175.56,-28.49,175.75,36.1,0,0,0,0
6294,6339,0.01129,0.02712,0.00368,98,0,0,0,0,1,0,0,15.07,2.39,-15.05,-2.7,0,0,0,0
6299,6298,0.0002,0.01939,0,994,0,0,1,0,1,0,0,-206.52,4.34,206.6,3.56,0,0,0,0
6301,6298,0.00035,0.02541,0,225,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
6302,6298,0.00029,0.02162,0,897,0,0,1,0,1,0,0,246.57,-27.44,-246.4,40.3,0,0,0,0
6303,6298,0.0001,0.00733,0,887,0,0,1,0,1,0,0,213.84,-27.44,-213.79,30.7,0,0,0,0
6304,6298,0.00026,0.01816,0,896,0,0,1,0,1,0,0,246.57,-27.44,-246.42,38.22,0,0,0,0
6305,6298,0.00037,0.02188,0,904,0,0,1,0,1,0,0,246.57,-27.44,-246.35,40.45,0,0,0,0
6300,6299,0.00189,0.06692,0,181,0,0,1,0,1,0,0,-65.4,-9.08,65.48,11.91,0,0,0,0
6309,6308,0.00086,0.06271,0,183.6,0,0,1,0,1,0,0,-102.3,-11.91,102.39,18.39,0,0,0,0
6310,6312,0.00222,0.01548,0.00253,221,0,0,0,0,1,0,0,-92.07,-23.2,92.27,24.31,0,0,0,0
6310,6312,0.00222,0.01548,0.00253,221,0,0,0,0,1,0,0,-92.07,-23.2,92.27,24.31,0,0,0,0
6320,6312,0.00148,0.01008,0.00171,375,0,0,0,0,1,0,0,-162.29,38.44,162.69,-35.91,0,0,0,0
6320,6312,0.00148,0.01008,0.00171,375,0,0,0,0,1,0,0,-162.29,38.44,162.69,-35.91,0,0,0,0
6316,6315,0.00143,0.0765,0,251,0,0,1,0,1,0,0,-17.16,3.74,17.16,-3.51,0,0,0,0
6343,6315,0.00542,0.0387,0.07055,443,0,0,0,0,1,0,0,-34.29,-14.27,34.36,7.56,0,0,0,0
6317,6316,0.00181,0.06783,0,189,0,0,1,0,1,0,0,-38.11,-14.06,38.14,15.16,0,0,0,0
6318,6317,0.00192,0.08014,0,198,0,0,1,0,1,0,0,-38.08,-12.75,38.11,14.06,0,0,0,0
6319,6318,0.00221,0.05812,0,163,0,0,1,0,1,0,0,-38.04,-11.8,38.08,12.75,0,0,0,0
6324,6320,0.00553,0.02416,0.00368,250,0,0,0,0,1,0,0,-63.82,-65.33,64.28,66.97,0,0,0,0
6322,6321,0.00114,0.03057,0,249,0,0,1,0,1,0,0,-155.73,7.19,156,0.09,0,0,0,0
8140,6326,0.02706,0.06615,0.00866,98,0,0,0,0,1,0,0,-6.49,4.48,6.51,-5.3,0,0,0,0
6336,6328,0.02009,0.12065,0.01637,98,0,0,0,0,1,0,0,3.02,-8.86,-3,7.29,0,0,0,0
6334,6333,0.00033,0.01665,0,1094,0,0,1,0,1,0,0,-291.15,10.32,291.42,3.2,0,0,0,0
6335,6334,0.00063,0.03435,0,271.8,0,0,1,0,1,0,0,-207.15,-53.91,207.44,69.64,0,0,0,0
6341,7202,0.01405,0.06262,0.00918,149,0,0,0,0,1,0,0,31.82,19.88,-31.63,-19.93,0,0,0,0
6343,6342,0.00025,0.01679,0,1137,0,0,1,0,1,0,0,-252.04,-41.96,252.2,52.76,0,0,0,0
6344,6343,0.00028,0.01611,0,400,0,0,1,0,1,0,0,-224.97,-21.57,225.11,29.75,0,0,0,0
6344,6343,0.00028,0.01611,0,400,0,0,1,0,1,0,0,-224.97,-21.57,225.11,29.75,0,0,0,0
6343,6350,0.00292,0.02086,0.03803,443,0,0,0,0,1,0,0,-146.95,-27.31,147.59,27.98,0,0,0,0
6343,6354,0.00111,0.0079,0.01439,443,0,0,0,0,1,0,0,66.12,3.79,-66.07,-4.91,0,0,0,0
6344,6353,0.00211,0.0144,0.00245,262.5,0,0,0,0,1,0,0,145.57,-0.93,-145.13,3.72,0,0,0,0
6344,6353,0.00211,0.0144,0.00245,262.5,0,0,0,0,1,0,0,145.57,-0.93,-145.13,3.72,0,0,0,0
6350,6349,0.00019,0.01229,0,1150,0,0,1,0,1,0,0,-326.28,-87.4,326.49,100.95,0,0,0,0
6351,6350,0.00179,0.06637,0,233.1,0,0,1,0,1,0,0,-120.02,-19.72,120.29,29.56,0,0,0,0
6351,6350,0.00179,0.06637,0,233.1,0,0,1,0,1,0,0,-120.02,-19.72,120.29,29.56,0,0,0,0
6350,6359,0.00816,0.05827,0.10623,443,0,0,0,0,1,0,0,-70.78,-3.7,71.17,-4.54,0,0,0,0
6355,6354,0.00076,0.02753,0,193.8,0,0,1,0,1,0,0,-90.62,-8.8,90.68,11.07,0,0,0,0
6355,6354,0.00076,0.02753,0,193.8,0,0,1,0,1,0,0,-90.62,-8.8,90.68,11.07,0,0,0,0
6360,6359,0.00288,0.10862,0,136,0,0,1,0,1,0,0,-5.7,-19.22,5.71,19.65,0,0,0,0
7044,7001,0.00753,0.043,0.00646,98,0,0,0,0,1,0,0,4.65,-2.56,-4.65,1.92,0,0,0,0
7149,7001,0.02671,0.0653,0.00855,98,0,0,0,0,1,0,0,23.27,-11,-23.1,10.57,0,0,0,0
7001,7337,0.04314,0.10362,0.01406,98,0,0,0,0,1,0,0,18.45,-15.12,-18.21,14.26,0,0,0,0
7003,7002,0.00022,0.0149,0,1299,0,0,1,0,1,0,0,-526.89,-69.74,527.49,110.4,0,0,0,0
7005,7002,0.00041,0.02493,0,630,0,0,1,0,1,0,0,162.55,35.32,-162.45,-28.94,0,0,0,0
7006,7002,0.00012,0.01417,0,626,0,0,1,0,1,0,0,162.55,61.84,-162.52,-57.88,0,0,0,0
7007,7002,0.00034,0.02135,0,639,0,0,1,0,1,0,0,162.55,40.83,-162.46,-35.28,0,0,0,0
7008,7002,0.00045,0.02245,0,629,0,0,1,0,1,0,0,162.55,38.29,-162.44,-32.5,0,0,0,0
7009,7002,0.00049,0.02499,0,625,0,0,1,0,1,0,0,162.55,34.73,-162.43,-28.34,0,0,0,0
7104,7002,3e-05,0.0007,0.04887,3146,0,0,0,0,1,0,0,1222.9,-20.27,-1222.5,24.9,0,0,0,0
7002,7227,0.00036,0.00731,0.51017,3146,0,0,0,0,1,0,0,1189.3,23.94,-1184.5,19.33,0,0,0,0
7366,7002,0.00016,0.00189,0.12566,2020,0,0,0,0,1,0,0,-317.79,-35.24,317.94,23.7,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-238.15,-1.47,238.65,20.95,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-238.15,-1.47,238.65,20.95,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-238.15,-1.47,238.65,20.95,0,0,0,0
7003,7264,0.00225,0.01608,0.02932,523,0,0,0,0,1,0,0,-189.07,6.9,189.85,-4.38,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-144.23,56.85,144.69,-53.85,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-144.23,56.85,144.69,-53.85,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-144.23,56.85,144.69,-53.85,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-90.41,4.34,90.58,-3.52,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-90.41,4.34,90.58,-3.52,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-90.41,4.34,90.58,-3.52,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-90.41,4.34,90.58,-3.52,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,140.04,28.58,-138.86,-21.2,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,140.04,28.58,-138.86,-21.2,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,140.04,28.58,-138.86,-21.2,0,0,0,0
7010,7182,0.01896,0.11385,0.01545,98,0,0,0,0,1,0,0,-33.92,7.9,34.15,-7.99,0,0,0,0
7010,7202,0.00553,0.02294,0.00389,149,0,0,0,0,1,0,0,4.31,-10.1,-4.3,9.75,0,0,0,0
7233,7010,0.00425,0.01763,0.00299,149,0,0,0,0,1,0,0,-13.95,1.98,13.96,-2.23,0,0,0,0
7254,7011,0.00899,0.04008,0.00588,149,0,0,0,0,1,0,0,11.36,-13.36,-11.34,12.86,0,0,0,0
7011,7300,0.00567,0.0248,0.00378,149,0,0,0,0,1,0,0,-24.46,-23,24.52,22.87,0,0,0,0
7012,7116,0.00531,0.03627,0.00617,221,0,0,0,0,1,0,0,33.32,-4.6,-33.25,4.43,0,0,0,0
7343,7012,0.00603,0.04198,0.00686,221,0,0,0,0,1,0,0,34.33,-4.48,-34.26,4.33,0,0,0,0
7013,7201,0.00433,0.0302,0.00494,221,0,0,0,0,1,0,0,-88.51,-39.2,88.91,41.54,0,0,0,0
7013,7201,0.00433,0.0302,0.00494,221,0,0,0,0,1,0,0,-88.51,-39.2,88.91,41.54,0,0,0,0
7013,7425,0.003,0.02091,0.00342,221,0,0,0,0,1,0,0,38.96,39.29,-38.87,-38.98,0,0,0,0
7015,7014,0.00981,0.21665,0,43,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7014,7100,0.00476,0.03249,0.00553,221,0,0,0,0,1,0,0,-59.04,2.71,59.21,-2.1,0,0,0,0
7014,7100,0.00476,0.03249,0.00553,221,0,0,0,0,1,0,0,-59.04,2.71,59.21,-2.1,0,0,0,0
7014,7124,0.01606,0.03857,0.00523,98,0,0,0,0,1,0,0,8.38,-4.51,-8.37,4.03,0,0,0,0
7014,7217,0.00415,0.02371,0.00356,221,0,0,0,0,1,0,0,56.89,-15.88,-56.74,16.37,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,123.26,0.79,-122.23,5.44,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,123.26,0.79,-122.23,5.44,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,123.26,0.79,-122.23,5.44,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,123.26,0.79,-122.23,5.44,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,106.96,7.15,-106.74,-5.83,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,106.96,7.15,-106.74,-5.83,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,106.96,7.15,-106.74,-5.83,0,0,0,0
7016,7402,0.00314,0.02144,0.00365,221,0,0,0,0,1,0,0,-129.2,-4.95,129.72,8.14,0,0,0,0
7016,7402,0.00314,0.02144,0.00365,221,0,0,0,0,1,0,0,-129.2,-4.95,129.72,8.14,0,0,0,0
7089,7017,0.0044,0.01826,0.0031,221,0,0,0,0,1,0,0,-51.9,105.25,52.49,-103.12,0,0,0,0
7017,7183,0.00737,0.04422,0.006,221,0,0,0,0,1,0,0,12.41,-72.87,-12.01,74.65,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-138.5,9.66,139.67,-2.38,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-138.5,9.66,139.67,-2.38,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-138.5,9.66,139.67,-2.38,0,0,0,0
7017,7241,0.00382,0.01669,0.00254,149,0,0,0,0,1,0,0,47.32,50.21,-47.14,-49.67,0,0,0,0
7017,7385,0.00298,0.01922,0.00367,221,0,0,0,0,1,0,0,83.72,29.16,-83.49,-28.01,0,0,0,0
7017,7385,0.00298,0.01922,0.00367,221,0,0,0,0,1,0,0,83.72,29.16,-83.49,-28.01,0,0,0,0
7019,7018,0.00095,0.04341,0,383,0,0,1,0,1,0,0,-43.88,-14.09,43.9,14.98,0,0,0,0
7021,7018,0.00069,0.05321,0,311,0,0,1,0,1,0,0,22.34,11.4,-22.33,-11.08,0,0,0,0
7022,7018,0.0007,0.05667,0,328,0,0,1,0,1,0,0,47.27,24.13,-47.25,-22.65,0,0,0,0
7023,7018,0.00056,0.03486,0,326,0,0,1,0,1,0,0,47.27,24.13,-47.26,-23.21,0,0,0,0
7024,7018,0.00019,0.01166,0,456,0,0,1,0,1,0,0,94.54,48.25,-94.52,-47.01,0,0,0,0
7025,7018,0.00094,0.07002,0,223,0,0,1,0,1,0,0,0,-0,0,0,0,0,0,0
7042,7018,0.00022,0.00265,0.17583,2020,0,0,0,0,1,0,0,842.63,-79.91,-841.13,79.51,0,0,0,0
7018,7414,0.00039,0.00468,0.3108,2295,0,0,0,0,1,0,0,-276.25,29.35,276.54,-58.46,0,0,0,0
7020,7019,0.00076,0.04319,0,244,0,0,1,0,1,0,0,-114.55,-4.51,114.65,10.03,0,0,0,0
7043,7019,0.00225,0.01607,0.0293,443,0,0,0,0,1,0,0,100.81,-1.45,-100.59,-0.02,0,0,0,0
7019,7274,0.00332,0.02368,0.04318,443,0,0,0,0,1,0,0,29.83,4.09,-29.8,-8.34,0,0,0,0
7026,7072,0.0032,0.02067,0.00394,221,0,0,0,0,1,0,0,-35.75,31.73,35.82,-31.67,0,0,0,0
7026,7072,0.0032,0.02067,0.00394,221,0,0,0,0,1,0,0,-35.75,31.73,35.82,-31.67,0,0,0,0
7026,7259,0.01125,0.07265,0.01386,221,0,0,0,0,1,0,0,56.45,7.2,-56.09,-6.31,0,0,0,0
7273,7026,0.00548,0.0382,0.00624,221,0,0,0,0,1,0,0,14.27,41.53,-14.17,-41.48,0,0,0,0
7273,7026,0.00548,0.0382,0.00624,221,0,0,0,0,1,0,0,14.27,41.53,-14.17,-41.48,0,0,0,0
7027,7157,0.00228,0.01559,0.00265,221,0,0,0,0,1,0,0,-126.5,8.25,126.87,-6,0,0,0,0
7027,7157,0.00228,0.01559,0.00265,221,0,0,0,0,1,0,0,-126.5,8.25,126.87,-6,0,0,0,0
7027,7234,0.00431,0.01886,0.00287,149,0,0,0,0,1,0,0,84.99,-29.28,-84.64,30.53,0,0,0,0
7027,7245,0.00974,0.04259,0.00649,149,0,0,0,0,1,0,0,47.56,-15.38,-47.31,15.8,0,0,0,0
7027,7431,0.015,0.06687,0.00981,149,0,0,0,0,1,0,0,11.23,-2.79,-11.21,1.9,0,0,0,0
7147,7028,0.0011,0.00768,0.00126,315,0,0,0,0,1,0,0,109.42,-137.13,-109.09,139.35,0,0,0,0
7147,7028,0.0011,0.00768,0.00126,315,0,0,0,0,1,0,0,109.42,-137.13,-109.09,139.35,0,0,0,0
7028,7220,0.00381,0.02289,0.00311,221,0,0,0,0,1,0,0,36.39,84.69,-36.07,-83.11,0,0,0,0
7028,7240,0.00642,0.01568,0.00205,221,0,0,0,0,1,0,0,71.53,49.37,-71.05,-48.42,0,0,0,0
7028,7330,0.01183,0.02841,0.00385,221,0,0,0,0,1,0,0,33.25,60.29,-32.7,-59.36,0,0,0,0
7030,7029,0.00115,0.08558,0,126.6,0,0,1,0,1,0,0,-77.44,0.94,77.5,4.04,0,0,0,0
7031,7029,0.00416,0.1856,0,107,0,0,1,0,1,0,0,29.1,-0,-29.07,1.52,0,0,0,0
7032,7029,0.00698,0.23196,0,73,0,0,1,0,1,0,0,7.5,-0,-7.5,0.13,0,0,0,0
7033,7029,0.00566,0.21439,0,84,0,0,1,0,1,0,0,7.5,-0,-7.5,0.12,0,0,0,0
7034,7029,0.00462,0.30603,0,63,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7274,7029,0.00498,0.03556,0.06482,443,0,0,0,0,1,0,0,-94.5,6.01,94.93,-9.6,0,0,0,0
7029,7407,0.00374,0.02669,0.04866,443,0,0,0,0,1,0,0,-150.1,12.72,150.92,-11.91,0,0,0,0
7415,7029,0.00221,0.01579,0.02879,443,0,0,0,0,1,0,0,-21.71,6.02,21.72,-8.92,0,0,0,0
7036,7035,0.00036,0.02039,0,368,0,0,1,0,1,0,0,-217.3,-48,217.48,58.04,0,0,0,0
7040,7035,0.00756,0.05402,0.09848,523,0,0,0,0,1,0,0,195.1,-19.38,-192.3,29.26,0,0,0,0
7056,7035,0.00217,0.01547,0.02821,443,0,0,0,0,1,0,0,72.86,-46.31,-72.7,44.53,0,0,0,0
7035,7390,0.00154,0.01505,0.02896,548,0,0,0,0,1,0,0,25.84,-96.86,-25.7,95.26,0,0,0,0
7035,8031,0.00526,0.05146,0.09901,548,0,0,0,0,1,0,0,21.68,-34.97,-21.61,25.32,0,0,0,0
7036,7128,0.005,0.02228,0.00327,149,0,0,0,0,1,0,0,28.86,-2.95,-28.82,2.8,0,0,0,0
7431,7036,0.00448,0.03123,0.00511,221,0,0,0,0,1,0,0,-47.95,-12.14,48.06,12.4,0,0,0,0
7431,7036,0.00448,0.03123,0.00511,221,0,0,0,0,1,0,0,-47.95,-12.14,48.06,12.4,0,0,0,0
7038,7037,0.00016,0.00995,0,1055,0,0,1,0,1,0,0,-276.95,-118.17,277.09,127.01,0,0,0,0
7047,7037,0.00024,0.00293,0.19466,2020,0,0,0,0,1,0,0,-276.68,-34.42,276.86,16.25,0,0,0,0
7037,7428,0.0006,0.01232,0.85919,2768,0,0,0,0,1,0,0,-553.95,-143.25,555.77,89.12,0,0,0,0
7039,7038,0.00084,0.02618,0,630,0,0,1,0,1,0,0,-300.05,-6.16,300.8,29.59,0,0,0,0
7039,7038,0.00084,0.02618,0,630,0,0,1,0,1,0,0,-300.05,-6.16,300.8,29.59,0,0,0,0
7126,7038,0.00089,0.00924,0.03147,750,0,0,0,0,1,0,0,181.68,-1.23,-181.4,1,0,0,0,0
7126,7038,0.00089,0.00924,0.03147,750,0,0,0,0,1,0,0,181.68,-1.23,-181.4,1,0,0,0,0
7038,7184,0.00247,0.02419,0.04653,647,0,0,0,0,1,0,0,-309.29,6.83,311.6,11.06,0,0,0,0
7409,7038,0.0006,0.00622,0.02121,750,0,0,0,0,1,0,0,-173.54,-25.36,173.72,25.08,0,0,0,0
7409,7038,0.0006,0.00622,0.02121,750,0,0,0,0,1,0,0,-173.54,-25.36,173.72,25.08,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,103.9,-4.94,-103.59,6.75,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,103.9,-4.94,-103.59,6.75,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,103.9,-4.94,-103.59,6.75,0,0,0,0
7039,7397,0.02904,0.06977,0.00947,240,0,0,0,0,1,0,0,52.9,-39.58,-51.65,41.62,0,0,0,0
7041,7040,0.00089,0.03362,0,337,0,0,1,0,1,0,0,-194.31,-17.59,194.64,30.22,0,0,0,0
7041,7040,0.00089,0.03362,0,337,0,0,1,0,1,0,0,-194.31,-17.59,194.64,30.22,0,0,0,0
7040,7077,0.00208,0.02159,0.07357,750,0,0,0,0,1,0,0,-292.19,-20.54,293.92,30.77,0,0,0,0
7040,7077,0.00208,0.02159,0.07357,750,0,0,0,0,1,0,0,-292.19,-20.54,293.92,30.77,0,0,0,0
7041,7238,0.01373,0.06121,0.00898,149,0,0,0,0,1,0,0,42.98,-33.51,-42.58,34.37,0,0,0,0
7394,7041,0.00776,0.05303,0.00902,221,0,0,0,0,1,0,0,-124.62,-13.4,125.87,21.04,0,0,0,0
7394,7041,0.00776,0.05303,0.00902,221,0,0,0,0,1,0,0,-124.62,-13.4,125.87,21.04,0,0,0,0
7043,7042,8e-05,0.00908,0,1048,0,0,1,0,1,0,0,-276.12,-41.7,276.18,48.5,0,0,0,0
7045,7042,0.00029,0.01951,0,729,0,0,1,0,1,0,0,187.93,29.91,-187.83,-23.25,0,0,0,0
7046,7042,0.00013,0.009,0,716,0,0,1,0,1,0,0,187.93,62.63,-187.89,-59.3,0,0,0,0
7058,7042,0.0006,0.00731,0.48578,2295,0,0,0,0,1,0,0,746.36,-124.92,-743.09,113.96,0,0,0,0
7044,7043,0.00124,0.05616,0,137.4,0,0,1,0,1,0,0,-89.32,-28.02,89.43,32.92,0,0,0,0
7044,7416,0.01974,0.04824,0.00632,98,0,0,0,0,1,0,0,-39.97,-4.74,40.29,4.88,0,0,0,0
7048,7047,0.00011,0.00819,0,1125,0,0,1,0,1,0,0,-475,-99.41,475.25,118.24,0,0,0,0
7199,7047,0.00024,0.00294,0.19535,2020,0,0,0,0,1,0,0,198.67,64.65,-198.57,-83.82,0,0,0,0
7049,7048,0.00068,0.02653,0,521.92,0,0,1,0,1,0,0,-314.44,5.34,315.1,20.48,0,0,0,0
7049,7048,0.00068,0.02653,0,521.92,0,0,1,0,1,0,0,-314.44,5.34,315.1,20.48,0,0,0,0
7228,7048,0.00068,0.00665,0.01279,548,0,0,0,0,1,0,0,8.9,-20.24,-8.9,18.96,0,0,0,0
7342,7048,0.00134,0.01309,0.02519,548,0,0,0,0,1,0,0,146.6,-39.12,-146.3,39.49,0,0,0,0
7049,7089,0.00671,0.04677,0.00764,221,0,0,0,0,1,0,0,63.32,-24.19,-63.02,25.51,0,0,0,0
