fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-93.73,24.53,94.13,-22.24,0,0,0,0
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-93.73,24.53,94.13,-22.24,0,0,0,0
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-93.73,24.53,94.13,-22.24,0,0,0,0
7050,7090,0.00351,0.02269,0.00433,221,0,0,0,0,1,0,0,-37.36,-2.33,37.41,2.22,0,0,0,0
7050,7090,0.00351,0.02269,0.00433,221,0,0,0,0,1,0,0,-37.36,-2.33,37.41,2.22,0,0,0,0
7050,7251,0.01093,0.04781,0.00728,149,0,0,0,0,1,0,0,2.69,-15.76,-2.66,15.16,0,0,0,0
7051,7086,0.01063,0.0465,0.00708,149,0,0,0,0,1,0,0,-65.15,24.51,65.67,-22.93,0,0,0,0
7051,7181,0.00631,0.03605,0.00542,102.9,0,0,0,0,1,0,0,60.48,15.77,-60.23,-14.88,0,0,0,0
7276,7051,0.00383,0.01676,0.00255,221,0,0,0,0,1,0,0,-11.55,111.65,12.02,-109.85,0,0,0,0
7051,7365,0.00182,0.01243,0.00211,221,0,0,0,0,1,0,0,-74.07,14.84,74.18,-14.33,0,0,0,0
7051,7365,0.00182,0.01243,0.00211,221,0,0,0,0,1,0,0,-74.07,14.84,74.18,-14.33,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-125.87,9.43,127.37,-0.27,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-125.87,9.43,127.37,-0.27,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-125.87,9.43,127.37,-0.27,0,0,0,0
7052,7183,0.00858,0.03822,0.0056,221,0,0,0,0,1,0,0,96.3,-101.75,-94.62,108.68,0,0,0,0
7052,7221,0.00969,0.0402,0.00682,149,0,0,0,0,1,0,0,53.3,3.07,-53.03,-2.59,0,0,0,0
7256,7052,0.00256,0.01655,0.00316,221,0,0,0,0,1,0,0,-60.56,-19.72,60.67,20.09,0,0,0,0
7256,7052,0.00256,0.01655,0.00316,221,0,0,0,0,1,0,0,-60.56,-19.72,60.67,20.09,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-162.69,-9.74,163.26,13.43,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-162.69,-9.74,163.26,13.43,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-162.69,-9.74,163.26,13.43,0,0,0,0
7054,7086,0.01035,0.06217,0.00844,98,0,0,0,0,1,0,0,-51.04,-0.74,51.31,1.58,0,0,0,0
7243,7054,0.00558,0.03601,0.00687,221,0,0,0,0,1,0,0,63.34,27.17,-63.07,-26.12,0,0,0,0
7054,7387,0.00566,0.0323,0.00485,98,0,0,0,0,1,0,0,21.26,0.55,-21.23,-0.87,0,0,0,0
7055,7124,0.00357,0.02439,0.00415,221,0,0,0,0,1,0,0,98.49,17.08,-98.13,-15.05,0,0,0,0
7055,7124,0.00357,0.02439,0.00415,221,0,0,0,0,1,0,0,98.49,17.08,-98.13,-15.05,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,150.09,-2.12,-149.78,4.16,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,150.09,-2.12,-149.78,4.16,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,150.09,-2.12,-149.78,4.16,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,150.09,-2.12,-149.78,4.16,0,0,0,0
7250,7055,0.00146,0.01001,0.0017,250,0,0,0,0,1,0,0,-151.67,41.6,152.03,-39.3,0,0,0,0
7250,7055,0.00146,0.01001,0.0017,250,0,0,0,0,1,0,0,-151.67,41.6,152.03,-39.3,0,0,0,0
7057,7056,0.00161,0.04976,0,377,0,0,1,0,1,0,0,-161.05,-23.81,161.48,37.23,0,0,0,0
7056,7156,0.00287,0.02047,0.03732,443,0,0,0,0,1,0,0,-74.04,30.29,74.22,-32.76,0,0,0,0
7056,7160,0.00187,0.01944,0.06623,750,0,0,0,0,1,0,0,-249.23,-5.44,250.37,10.51,0,0,0,0
7056,7420,0.0013,0.0093,0.01695,443,0,0,0,0,1,0,0,88.92,-15.78,-88.82,14.8,0,0,0,0
7215,7057,0.00223,0.01557,0.00254,221,0,0,0,0,1,0,0,-27.45,3,27.47,-3.13,0,0,0,0
7215,7057,0.00223,0.01557,0.00254,221,0,0,0,0,1,0,0,-27.45,3,27.47,-3.13,0,0,0,0
7059,7058,0.0002,0.01603,0,605,0,0,1,0,1,0,0,-151.09,5.19,151.13,-1.68,0,0,0,0
7061,7058,0.0003,0.02449,0,535,0,0,1,0,1,0,0,67.09,-12.75,-67.08,13.85,0,0,0,0
7062,7058,0.0003,0.02239,0,531,0,0,1,0,1,0,0,67.09,-12.75,-67.08,13.76,0,0,0,0
7063,7058,0.00039,0.02417,0,527,0,0,1,0,1,0,0,67.09,-12.75,-67.08,13.84,0,0,0,0
7064,7058,0.00017,0.01851,0,530,0,0,1,0,1,0,0,83.18,-12.75,-83.17,14.02,0,0,0,0
7065,7058,0.00031,0.02035,0,520,0,0,1,0,1,0,0,83.18,-12.75,-83.16,14.14,0,0,0,0
7066,7058,0.0003,0.02188,0,542,0,0,1,0,1,0,0,68.11,-12.75,-68.1,13.76,0,0,0,0
7058,7095,0.00064,0.00771,0.5124,2295,0,0,0,0,1,0,0,-1585.4,353.28,1601.8,-209.16,0,0,0,0
7406,7058,6e-05,0.00073,0.04856,2020,0,0,0,0,1,0,0,-1122.8,314.52,1123.6,-310.06,0,0,0,0
7060,7059,0.00168,0.05948,0,188,0,0,1,0,1,0,0,-66.86,9.7,66.93,-7.12,0,0,0,0
7059,7407,0.00062,0.00444,0.00809,443,0,0,0,0,1,0,0,84.16,1.92,-84.11,-2.46,0,0,0,0
7129,7060,0.01191,0.05306,0.00778,149,0,0,0,0,1,0,0,-66.34,11.19,66.86,-9.7,0,0,0,0
7067,7245,0.00829,0.04734,0.00711,98,0,0,0,0,1,0,0,-12.36,-37.68,12.49,37.75,0,0,0,0
7067,7291,0.00748,0.04274,0.00642,98,0,0,0,0,1,0,0,-9.67,7.61,9.69,-8.16,0,0,0,0
7067,7344,0.01002,0.02449,0.00321,98,0,0,0,0,1,0,0,-60.65,6.64,61.04,-6,0,0,0,0
7069,7068,0.0023,0.07154,0,218.7,0,0,1,0,1,0,0,-96.62,-8.72,96.84,15.4,0,0,0,0
7305,7068,0.0021,0.0205,0.03945,548,0,0,0,0,1,0,0,97.03,13.22,-96.84,-15.4,0,0,0,0
7069,7413,0.01312,0.05846,0.00857,149,0,0,0,0,1,0,0,45.46,-5.78,-45.19,6.13,0,0,0,0
7070,7100,0.00621,0.04324,0.00707,221,0,0,0,0,1,0,0,25.55,-4.17,-25.51,3.76,0,0,0,0
7070,7257,0.00619,0.03538,0.00532,98,0,0,0,0,1,0,0,15.2,6.97,-15.19,-7.39,0,0,0,0
7070,7317,0.00528,0.03607,0.00614,221,0,0,0,0,1,0,0,-41.81,-0.09,41.91,0.12,0,0,0,0
7070,7398,0.00238,0.01063,0.00156,149,0,0,0,0,1,0,0,-99.98,-31.35,100.24,32.37,0,0,0,0
7123,7071,0.0119,0.02858,0.00388,221,0,0,0,0,1,0,0,24.14,-12.88,-24.05,12.71,0,0,0,0
7408,7071,0.03482,0.08511,0.01114,221,0,0,0,0,1,0,0,-20.09,13.17,20.29,-13.78,0,0,0,0
7072,7084,0.00344,0.02395,0.00391,221,0,0,0,0,1,0,0,-94.03,15.18,94.34,-13.44,0,0,0,0
7072,7084,0.00344,0.02395,0.00391,221,0,0,0,0,1,0,0,-94.03,15.18,94.34,-13.44,0,0,0,0
7074,7073,0.00062,0.03776,0,185,0,0,1,0,1,0,0,-121.76,-2.96,121.85,8.4,0,0,0,0
7171,7073,0.0022,0.01575,0.02871,443,0,0,0,0,1,0,0,-44.29,1.75,44.34,-4.42,0,0,0,0
7205,7073,0.00402,0.03929,0.07559,548,0,0,0,0,1,0,0,167.26,6.58,-166.19,-3.98,0,0,0,0
7405,7074,0.00499,0.02067,0.00351,149,0,0,0,0,1,0,0,-52.49,16.88,52.63,-16.63,0,0,0,0
7075,7387,0.01167,0.07976,0.01357,221,0,0,0,0,1,0,0,98.9,29.18,-97.7,-22.3,0,0,0,0
7075,7387,0.01167,0.07976,0.01357,221,0,0,0,0,1,0,0,98.9,29.18,-97.7,-22.3,0,0,0,0
7075,7398,0.00592,0.03823,0.00729,221,0,0,0,0,1,0,0,37.01,39.57,-36.84,-39.22,0,0,0,0
7075,7398,0.00592,0.03823,0.00729,221,0,0,0,0,1,0,0,37.01,39.57,-36.84,-39.22,0,0,0,0
7077,7076,7e-05,0.00459,0,1233,0,0,1,0,1,0,0,-936.51,-125.26,937.1,164.08,0,0,0,0
7079,7076,0.00024,0.01675,0,855,0,0,1,0,1,0,0,159.9,34.45,-159.84,-30.3,0,0,0,0
7080,7076,0.00037,0.02147,0,857,0,0,1,0,1,0,0,165.52,26.98,-165.43,-21.4,0,0,0,0
7081,7076,0.0003,0.02166,0,863,0,0,1,0,1,0,0,165.52,27.33,-165.45,-21.7,0,0,0,0
7082,7076,0.00028,0.01719,0,847,0,0,1,0,1,0,0,165.52,33.35,-165.45,-28.82,0,0,0,0
7204,7076,0.00014,0.00172,0.1143,2020,0,0,0,0,1,0,0,841.29,-78.29,-840.36,77.52,0,0,0,0
7076,7422,0.00061,0.00741,0.49226,2020,0,0,0,0,1,0,0,559.42,-139.39,-557.56,108.99,0,0,0,0
7078,7077,0.0011,0.04562,0,220,0,0,1,0,1,0,0,-180.41,-11.76,180.76,26.18,0,0,0,0
7077,7282,0.00125,0.00896,0.01633,523,0,0,0,0,1,0,0,167.91,37.53,-167.56,-36.73,0,0,0,0
7206,7078,0.00828,0.03692,0.00541,149,0,0,0,0,1,0,0,22.77,14.95,-22.71,-15.25,0,0,0,0
7078,7279,0.00273,0.01863,0.00317,221,0,0,0,0,1,0,0,101.56,13.5,-101.28,-11.94,0,0,0,0
7078,7279,0.00273,0.01863,0.00317,221,0,0,0,0,1,0,0,101.56,13.5,-101.28,-11.94,0,0,0,0
7084,7083,0.00053,0.03003,0,355,0,0,1,0,1,0,0,-201.71,-16.98,201.92,29.09,0,0,0,0
7084,7083,0.00053,0.03003,0,355,0,0,1,0,1,0,0,-201.71,-16.98,201.92,29.09,0,0,0,0
7083,7105,0.00233,0.0228,0.04386,548,0,0,0,0,1,0,0,-88.01,-3.84,88.18,1.01,0,0,0,0
7083,7171,0.00193,0.01885,0.03628,548,0,0,0,0,1,0,0,123.43,-16.65,-123.14,15.72,0,0,0,0
7083,7184,0.00606,0.04326,0.07887,443,0,0,0,0,1,0,0,-71.02,1.42,71.32,-7.45,0,0,0,0
7083,7264,0.0013,0.01272,0.02448,647,0,0,0,0,1,0,0,-361.35,6.9,362.99,6.65,0,0,0,0
7423,7083,0.00173,0.01235,0.02252,443,0,0,0,0,1,0,0,6.94,43.92,-6.9,-46.01,0,0,0,0
7085,7244,0.01057,0.07367,0.01204,221,0,0,0,0,1,0,0,43.99,1.48,-43.79,-1.24,0,0,0,0
7085,7244,0.01057,0.07367,0.01204,221,0,0,0,0,1,0,0,43.99,1.48,-43.79,-1.24,0,0,0,0
7412,7085,0.00305,0.02125,0.00347,221,0,0,0,0,1,0,0,46.11,2.17,-46.04,-2.06,0,0,0,0
7412,7085,0.00305,0.02125,0.00347,221,0,0,0,0,1,0,0,46.11,2.17,-46.04,-2.06,0,0,0,0
7086,7222,0.00549,0.02279,0.00387,149,0,0,0,0,1,0,0,25.55,-3.75,-25.52,3.53,0,0,0,0
7086,7419,0.01003,0.0648,0.01236,221,0,0,0,0,1,0,0,-97.99,4.98,98.97,0.14,0,0,0,0
7086,7419,0.01003,0.0648,0.01236,221,0,0,0,0,1,0,0,-97.99,4.98,98.97,0.14,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-153.49,2.32,154.19,1.86,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,158.87,18.93,-157.82,-12.09,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,158.87,18.93,-157.82,-12.09,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,158.87,18.93,-157.82,-12.09,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,166.11,-19.74,-165.65,22.72,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,166.11,-19.74,-165.65,22.72,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,166.11,-19.74,-165.65,22.72,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,166.11,-19.74,-165.65,22.72,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,166.11,-19.74,-165.65,22.72,0,0,0,0
7088,7116,0.01894,0.08439,0.01238,149,0,0,0,0,1,0,0,-10.57,-1.84,10.59,0.75,0,0,0,0
7088,7147,0.01802,0.07475,0.01268,149,0,0,0,0,1,0,0,-47.85,-21.56,48.36,22.44,0,0,0,0
7237,7088,0.01249,0.05466,0.00832,149,0,0,0,0,1,0,0,42.87,5.48,-42.63,-5.23,0,0,0,0
7089,7388,0.00679,0.02818,0.00478,149,0,0,0,0,1,0,0,-7.3,68.81,7.61,-67.98,0,0,0,0
7089,7427,0.0057,0.02492,0.0038,221,0,0,0,0,1,0,0,52.14,106.88,-51.36,-103.84,0,0,0,0
7090,7421,0.00301,0.02055,0.0035,221,0,0,0,0,1,0,0,-44.31,-4.18,44.37,4.25,0,0,0,0
7090,7421,0.00301,0.02055,0.0035,221,0,0,0,0,1,0,0,-44.31,-4.18,44.37,4.25,0,0,0,0
7091,7226,0.0073,0.04386,0.00595,221,0,0,0,0,1,0,0,-35.36,71.09,35.8,-69.06,0,0,0,0
7091,7259,0.00587,0.04091,0.00669,221,0,0,0,0,1,0,0,-76.25,71.65,76.87,-68.07,0,0,0,0
7091,7259,0.00587,0.04091,0.00669,221,0,0,0,0,1,0,0,-76.25,71.65,76.87,-68.07,0,0,0,0
7091,7418,0.02256,0.0542,0.00736,98,0,0,0,0,1,0,0,-22.82,49.73,23.47,-48.93,0,0,0,0
7092,7216,0.00595,0.01454,0.0019,98,0,0,0,0,1,0,0,48.39,3.32,-48.25,-3.16,0,0,0,0
7092,7250,0.00437,0.01813,0.00308,149,0,0,0,0,1,0,0,-59.67,-30.29,59.86,30.81,0,0,0,0
7092,7258,0.00224,0.0098,0.00149,149,0,0,0,0,1,0,0,-94.8,10.03,95.01,-9.28,0,0,0,0
7092,7330,0.00414,0.01846,0.00271,149,0,0,0,0,1,0,0,26.7,-6.22,-26.66,6.09,0,0,0,0
7092,7384,0.00356,0.02036,0.00306,98,0,0,0,0,1,0,0,40.16,12.04,-40.09,-11.97,0,0,0,0
7221,7093,0.00237,0.0153,0.00292,221,0,0,0,0,1,0,0,72.63,10.03,-72.5,-9.48,0,0,0,0
7221,7093,0.00237,0.0153,0.00292,221,0,0,0,0,1,0,0,72.63,10.03,-72.5,-9.48,0,0,0,0
7093,7225,0.0099,0.04331,0.0066,149,0,0,0,0,1,0,0,59.99,-11.22,-59.62,12.22,0,0,0,0
7241,7093,0.00831,0.0203,0.00266,98,0,0,0,0,1,0,0,-31.07,11.08,31.16,-11.12,0,0,0,0
7093,7258,0.01589,0.03818,0.00518,98,0,0,0,0,1,0,0,-55.3,10.37,55.82,-9.65,0,0,0,0
7094,7276,0.00341,0.01414,0.0024,221,0,0,0,0,1,0,0,-74.58,-51.88,74.86,52.79,0,0,0,0
7094,7388,0.01029,0.02471,0.00335,98,0,0,0,0,1,0,0,-2.11,30.15,2.2,-30.26,0,0,0,0
7096,7095,0.00022,0.01326,0,846,0,0,1,0,1,0,0,-299.3,58.63,299.5,-46.66,0,0,0,0
7098,7095,0.00028,0.02986,0,1600,0,0,1,0,1,0,0,1236.1,192.11,-1231.7,275.16,0,0,0,0
7099,7095,0.00022,0.01103,0,1600,0,0,1,0,1,0,0,1350.6,-7.38,-1346.6,208.58,0,0,0,0
7304,7095,0.00071,0.00855,0.56788,2020,0,0,0,0,1,0,0,-673.56,211.16,677.04,-227.93,0,0,0,0
7097,7096,0.00097,0.05173,0,200,0,0,1,0,1,0,0,-58.81,2.2,58.84,-0.46,0,0,0,0
7261,7096,0.0027,0.01928,0.03515,523,0,0,0,0,1,0,0,-238.86,65.94,240.46,-58.17,0,0,0,0
7097,7153,0.03408,0.08331,0.01091,221,0,0,0,0,1,0,0,58.81,-2.2,-57.66,3.89,0,0,0,0
7100,7103,0.00199,0.01384,0.00226,221,0,0,0,0,1,0,0,41.38,-11.16,-41.34,11.19,0,0,0,0
7100,7103,0.00199,0.01384,0.00226,221,0,0,0,0,1,0,0,41.38,-11.16,-41.34,11.19,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-93.7,-2.26,93.85,3.15,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-93.7,-2.26,93.85,3.15,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-93.7,-2.26,93.85,3.15,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-93.7,-2.26,93.85,3.15,0,0,0,0
7100,7222,0.00195,0.01331,0.00226,221,0,0,0,0,1,0,0,68.48,7.1,-68.39,-6.69,0,0,0,0
7100,7222,0.00195,0.01331,0.00226,221,0,0,0,0,1,0,0,68.48,7.1,-68.39,-6.69,0,0,0,0
7101,7183,0.00837,0.03729,0.00547,221,0,0,0,0,1,0,0,61.62,-89.65,-60.64,93.46,0,0,0,0
7101,7386,0.00972,0.04254,0.00648,149,0,0,0,0,1,0,0,36.63,9.19,-36.49,-9.23,0,0,0,0
7102,7177,0.0037,0.0239,0.00456,221,0,0,0,0,1,0,0,-83.3,-6.24,83.57,7.52,0,0,0,0
7102,7177,0.0037,0.0239,0.00456,221,0,0,0,0,1,0,0,-83.3,-6.24,83.57,7.52,0,0,0,0
7290,7102,0.00551,0.02285,0.00388,149,0,0,0,0,1,0,0,-48.4,21.24,48.55,-20.96,0,0,0,0
7103,7255,0.00598,0.02614,0.00398,149,0,0,0,0,1,0,0,-37.82,-8.43,37.92,8.43,0,0,0,0
7103,7381,0.0191,0.04669,0.00611,250,0,0,0,0,1,0,0,61.86,-30.57,-60.95,32.21,0,0,0,0
7105,7104,0.00012,0.01194,0,1312,0,0,1,0,1,0,0,-690.14,-78.53,690.69,134.04,0,0,0,0
7107,7104,0.00016,0.01012,0,592,0,0,1,0,1,0,0,149.59,76.35,-149.55,-73.71,0,0,0,0
7108,7104,0.00066,0.0454,0,335,0,0,1,0,1,0,0,50.86,18.53,-50.84,-17.3,0,0,0,0
7109,7104,0.00038,0.03767,0,339,0,0,1,0,1,0,0,50.86,22.51,-50.85,-21.43,0,0,0,0
7110,7104,0.00018,0.01895,0,731,0,0,1,0,1,0,0,195.46,46.37,-195.4,-39.29,0,0,0,0
7111,7104,0.0002,0.01942,0,743,0,0,1,0,1,0,0,195.46,45.21,-195.39,-37.98,0,0,0,0
7112,7104,0.00016,0.01175,0,740,0,0,1,0,1,0,0,195.46,71.76,-195.4,-67.05,0,0,0,0
7113,7104,0.00031,0.0227,0,748,0,0,1,0,1,0,0,195.46,38.8,-195.35,-30.47,0,0,0,0
7114,7104,0.00018,0.01098,0,752,0,0,1,0,1,0,0,195.46,76.15,-195.39,-71.69,0,0,0,0
7115,7104,0.00016,0.01098,0,744,0,0,1,0,1,0,0,195.46,76.51,-195.4,-72.04,0,0,0,0
7130,7104,5e-05,0.00102,0.07092,2768,0,0,0,0,1,0,0,490.18,-321.42,-490.02,317.18,0,0,0,0
7106,7105,0.00051,0.03345,0,354,0,0,1,0,1,0,0,-227.2,-6,227.45,22.85,0,0,0,0
7106,7105,0.00051,0.03345,0,354,0,0,1,0,1,0,0,-227.2,-6,227.45,22.85,0,0,0,0
7105,7187,0.00243,0.02373,0.04566,548,0,0,0,0,1,0,0,157.33,19.21,-156.74,-18.14,0,0,0,0
7105,7205,0.00202,0.01979,0.03807,548,0,0,0,0,1,0,0,-146.05,-22.09,146.48,22.25,0,0,0,0
7105,7332,0.00074,0.00725,0.01395,548,0,0,0,0,1,0,0,135.77,34.7,-135.63,-34.77,0,0,0,0
7116,7340,0.01409,0.0616,0.00938,149,0,0,0,0,1,0,0,29.83,-11.52,-29.68,11.26,0,0,0,0
7116,7364,0.02897,0.06959,0.00944,98,0,0,0,0,1,0,0,-19.33,2.9,19.44,-3.54,0,0,0,0
7242,7117,0.00214,0.01492,0.00244,221,0,0,0,0,1,0,0,-75.4,-21.51,75.54,22.2,0,0,0,0
7242,7117,0.00214,0.01492,0.00244,221,0,0,0,0,1,0,0,-75.4,-21.51,75.54,22.2,0,0,0,0
7117,7292,0.00208,0.01424,0.00242,250,0,0,0,0,1,0,0,-154.46,-25.92,154.98,29.21,0,0,0,0
7117,7292,0.00208,0.01424,0.00242,250,0,0,0,0,1,0,0,-154.46,-25.92,154.98,29.21,0,0,0,0
7117,7395,0.00404,0.02761,0.0047,221,0,0,0,0,1,0,0,36.91,-8.19,-36.85,8.12,0,0,0,0
7117,7395,0.00404,0.02761,0.0047,221,0,0,0,0,1,0,0,36.91,-8.19,-36.85,8.12,0,0,0,0
7177,7118,0.00272,0.01856,0.00316,221,0,0,0,0,1,0,0,70.43,14.46,-70.29,-13.79,0,0,0,0
7177,7118,0.00272,0.01856,0.00316,221,0,0,0,0,1,0,0,70.43,14.46,-70.29,-13.79,0,0,0,0
7118,7404,0.0055,0.03759,0.0064,221,0,0,0,0,1,0,0,19.43,-6.74,-19.4,6.28,0,0,0,0
7144,7119,0.00176,0.01229,0.00201,221,0,0,0,0,1,0,0,77.11,0.94,-77.01,-0.41,0,0,0,0
7144,7119,0.00176,0.01229,0.00201,221,0,0,0,0,1,0,0,77.11,0.94,-77.01,-0.41,0,0,0,0
7119,7259,0.01192,0.02865,0.00389,98,0,0,0,0,1,0,0,23.18,-39.8,-22.92,40.02,0,0,0,0
7119,7318,0.00442,0.01971,0.00289,166.88,0,0,0,0,1,0,0,81.13,26.52,-80.8,-25.35,0,0,0,0
7121,7120,0.0094,0.18529,0,41,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7122,7120,0.00662,0.19298,0,46,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7120,7248,0.00645,0.03687,0.00554,98,0,0,0,0,1,0,0,-18.23,-1.48,18.25,1.07,0,0,0,0
7120,7396,0.00289,0.02016,0.0033,221,0,0,0,0,1,0,0,-112.33,-2.88,112.71,5.18,0,0,0,0
7120,7396,0.00289,0.02016,0.0033,221,0,0,0,0,1,0,0,-112.33,-2.88,112.71,5.18,0,0,0,0
7427,7120,0.00159,0.01024,0.00195,221,0,0,0,0,1,0,0,-46.56,17.66,46.6,-17.59,0,0,0,0
7427,7120,0.00159,0.01024,0.00195,221,0,0,0,0,1,0,0,-46.56,17.66,46.6,-17.59,0,0,0,0
7123,7153,0.0626,0.15302,0.02004,221,0,0,0,0,1,0,0,-30.77,11.01,31.46,-11.31,0,0,0,0
7124,7180,0.0069,0.01687,0.00221,98,0,0,0,0,1,0,0,39.97,-20.59,-39.83,20.71,0,0,0,0
7126,7125,0.00011,0.01326,0,1358,0,0,1,0,1,0,0,-858.41,-67.69,859.21,163.71,0,0,0,0
7126,7125,0.00011,0.01326,0,1358,0,0,1,0,1,0,0,-858.41,-67.69,859.21,163.71,0,0,0,0
7125,7331,0.00057,0.00696,0.46259,2020,0,0,0,0,1,0,0,346.88,-40.98,-346.23,0.08,0,0,0,0
7346,7125,6e-05,0.00128,0.11073,4352,0,0,0,0,1,0,0,2067.8,327.32,-2065.3,-286.44,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-402.82,-20.02,403.13,38.89,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-402.82,-20.02,403.13,38.89,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-402.82,-20.02,403.13,38.89,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-402.82,-20.02,403.13,38.89,0,0,0,0
7126,7305,0.00691,0.04934,0.08995,443,0,0,0,0,1,0,0,-106.18,-3.02,106.94,-0.83,0,0,0,0
7126,7332,0.00592,0.04228,0.07708,443,0,0,0,0,1,0,0,-88.17,2.11,88.62,-6.8,0,0,0,0
7126,7423,0.00612,0.04375,0.07976,443,0,0,0,0,1,0,0,-64.7,-16.82,64.96,10.43,0,0,0,0
7391,7128,0.00567,0.03872,0.00659,221,0,0,0,0,1,0,0,35.21,20.89,-35.12,-20.92,0,0,0,0
7277,7129,0.0122,0.07328,0.00994,98,0,0,0,0,1,0,0,-50.5,20.21,50.84,-19.2,0,0,0,0
7303,7129,0.02396,0.05755,0.00781,98,0,0,0,0,1,0,0,-10.31,-7.27,10.35,6.55,0,0,0,0
7131,7130,0.0003,0.01434,0,1373,0,0,1,0,1,0,0,-615.82,-51.19,616.93,104.21,0,0,0,0
7133,7130,0.00046,0.05358,0,295,0,0,1,0,1,0,0,16.26,-1.81,-16.25,1.95,0,0,0,0
7134,7130,0.0002,0.01347,0,776,0,0,1,0,1,0,0,205.98,-22.93,-205.9,28.43,0,0,0,0
7135,7130,0.00024,0.01692,0,767,0,0,1,0,1,0,0,205.98,-22.93,-205.89,29.85,0,0,0,0
7136,7130,0.00025,0.0186,0,768,0,0,1,0,1,0,0,205.98,-22.93,-205.88,30.54,0,0,0,0
7137,7130,0.00043,0.01928,0,781,0,0,1,0,1,0,0,205.98,-22.93,-205.81,30.82,0,0,0,0
7138,7130,0.0001,0.00697,0,1053,0,0,1,0,1,0,0,379.66,-42.26,-379.52,51.92,0,0,0,0
7139,7130,0.001,0.0466,0,357,0,0,1,0,1,0,0,58.84,-6.55,-58.8,8.1,0,0,0,0
7140,7130,0.00043,0.03937,0,360,0,0,1,0,1,0,0,58.84,-6.55,-58.82,7.86,0,0,0,0
7141,7130,0.00037,0.02584,0,368,0,0,1,0,1,0,0,58.84,-6.55,-58.83,7.41,0,0,0,0
7142,7130,0.00045,0.03413,0,363,0,0,1,0,1,0,0,58.84,-6.55,-58.82,7.68,0,0,0,0
7263,7130,0.00015,0.00182,0.1209,2020,0,0,0,0,1,0,0,-347.24,-23.36,347.41,12.66,0,0,0,0
7132,7131,0.00109,0.03352,0,446,0,0,1,0,1,0,0,-193.72,-27.42,194.13,40.18,0,0,0,0
7132,7131,0.00109,0.03352,0,446,0,0,1,0,1,0,0,-193.72,-27.42,194.13,40.18,0,0,0,0
7131,7160,0.00484,0.04731,0.09103,548,0,0,0,0,1,0,0,163.67,-13.09,-162.41,16.01,0,0,0,0
7131,7278,0.0023,0.01644,0.02997,443,0,0,0,0,1,0,0,71.75,-6.01,-71.63,3.74,0,0,0,0
7131,7401,0.00248,0.01771,0.03228,443,0,0,0,0,1,0,0,-7.86,-10.07,7.87,6.75,0,0,0,0
7132,7283,0.00306,0.0198,0.00378,221,0,0,0,0,1,0,0,-3.45,9.39,3.45,-9.75,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-105.84,-7.09,106.05,8.28,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-105.84,-7.09,106.05,8.28,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-105.84,-7.09,106.05,8.28,0,0,0,0
7143,7173,0.00756,0.0432,0.00649,98,0,0,0,0,1,0,0,-18.03,43.85,18.2,-43.5,0,0,0,0
7234,7143,0.00693,0.04159,0.00564,98,0,0,0,0,1,0,0,8.2,-2.66,-8.19,2.13,0,0,0,0
7143,7238,0.03371,0.14747,0.02246,149,0,0,0,0,1,0,0,-55.59,-0.73,56.63,3,0,0,0,0
7300,7143,0.00916,0.05231,0.00786,245,0,0,0,0,1,0,0,-21.45,63.68,21.85,-62.24,0,0,0,0
7144,7272,0.00479,0.03337,0.00546,221,0,0,0,0,1,0,0,53.35,-0.54,-53.22,0.96,0,0,0,0
7144,7272,0.00479,0.03337,0.00546,221,0,0,0,0,1,0,0,53.35,-0.54,-53.22,0.96,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.72,9.16,-122.34,-6.85,0,0,0,0
7146,7145,0.00456,0.21285,0,25,0,0,1,0,1,0,0,10.17,-1.13,-10.17,1.34,0,0,0,0
7145,7234,0.0104,0.06243,0.00847,98,0,0,0,0,1,0,0,1.12,50.42,-0.87,-49.77,0,0,0,0
7145,7243,0.01348,0.05591,0.00949,221,0,0,0,0,1,0,0,-81.11,79.28,82.75,-73.44,0,0,0,0
7381,7145,0.00645,0.03876,0.00526,221,0,0,0,0,1,0,0,56.98,-93.6,-56.2,97.72,0,0,0,0
7145,7404,0.01139,0.06841,0.00928,221,0,0,0,0,1,0,0,2.57,63.86,-2.13,-62.13,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,139.09,-32.13,-138.74,34.29,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,139.09,-32.13,-138.74,34.29,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,139.09,-32.13,-138.74,34.29,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,139.09,-32.13,-138.74,34.29,0,0,0,0
7386,7147,0.00225,0.01539,0.00262,221,0,0,0,0,1,0,0,-119.85,-48.3,120.23,50.64,0,0,0,0
7386,7147,0.00225,0.01539,0.00262,221,0,0,0,0,1,0,0,-119.85,-48.3,120.23,50.64,0,0,0,0
7178,7148,0.00225,0.01565,0.00256,221,0,0,0,0,1,0,0,-47.91,-11.34,47.97,11.48,0,0,0,0
7178,7148,0.00225,0.01565,0.00256,221,0,0,0,0,1,0,0,-47.91,-11.34,47.97,11.48,0,0,0,0
7148,7245,0.00801,0.04577,0.00688,98,0,0,0,0,1,0,0,31.73,-26.73,-31.59,26.85,0,0,0,0
7148,7298,0.00778,0.03402,0.00518,149,0,0,0,0,1,0,0,-19.25,1.04,19.28,-1.42,0,0,0,0
7148,7365,0.0043,0.02938,0.005,221,0,0,0,0,1,0,0,-83.94,-7.06,84.25,8.7,0,0,0,0
7148,7365,0.0043,0.02938,0.005,221,0,0,0,0,1,0,0,-83.94,-7.06,84.25,8.7,0,0,0,0
7149,7408,0.0135,0.0771,0.01159,98,0,0,0,0,1,0,0,-35.52,7.53,35.7,-7.68,0,0,0,0
7151,7150,0.00105,0.04281,0,151.8,0,0,1,0,1,0,0,-105.72,-13.84,105.84,18.5,0,0,0,0
7150,7390,0.00103,0.01076,0.03665,750,0,0,0,0,1,0,0,-196.73,36.08,197.12,-35.89,0,0,0,0
7150,7390,0.00103,0.01076,0.03665,750,0,0,0,0,1,0,0,-196.73,36.08,197.12,-35.89,0,0,0,0
7150,7420,0.0052,0.03715,0.06773,443,0,0,0,0,1,0,0,-71.95,65.01,72.44,-68.59,0,0,0,0
8004,7150,0.01032,0.1009,0.19415,647,0,0,0,0,1,0,0,-346.92,83.39,359.58,19.94,0,0,0,0
7151,7254,0.00477,0.03078,0.00587,221,0,0,0,0,1,0,0,61.67,1.36,-61.49,-0.85,0,0,0,0
7330,7152,0.00193,0.01249,0.00238,221,0,0,0,0,1,0,0,-99.95,-2.34,100.15,3.37,0,0,0,0
7330,7152,0.00193,0.01249,0.00238,221,0,0,0,0,1,0,0,-99.95,-2.34,100.15,3.37,0,0,0,0
7152,7399,0.00147,0.0095,0.00181,221,0,0,0,0,1,0,0,-101.94,-3.88,102.1,4.7,0,0,0,0
7152,7399,0.00147,0.0095,0.00181,221,0,0,0,0,1,0,0,-101.94,-3.88,102.1,4.7,0,0,0,0
7154,7157,0.00654,0.04553,0.00744,221,0,0,0,0,1,0,0,-78.65,26.04,79.1,-23.69,0,0,0,0
7154,7157,0.00654,0.04553,0.00744,221,0,0,0,0,1,0,0,-78.65,26.04,79.1,-23.69,0,0,0,0
7300,7154,0.00482,0.02753,0.00414,221,0,0,0,0,1,0,0,-57.42,104.1,58.06,-100.85,0,0,0,0
7154,7411,0.00439,0.02634,0.00357,98,0,0,0,0,1,0,0,40.64,32.16,-40.52,-31.82,0,0,0,0
7155,7258,0.00356,0.02032,0.00305,98,0,0,0,0,1,0,0,-38.44,-26.52,38.52,26.68,0,0,0,0
7155,7316,0.00716,0.03193,0.00468,149,0,0,0,0,1,0,0,-39.97,4.3,40.09,-4.23,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-258.21,-14.64,258.45,29.7,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-258.21,-14.64,258.45,29.7,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-258.21,-14.64,258.45,29.7,0,0,0,0
7176,7156,0.00094,0.00975,0.03322,750,0,0,0,0,1,0,0,111.49,60.95,-111.34,-62.77,0,0,0,0
7156,7367,0.00253,0.0263,0.0896,750,0,0,0,0,1,0,0,-369.12,3.22,372.54,23.13,0,0,0,0
7156,7367,0.00253,0.0263,0.0896,750,0,0,0,0,1,0,0,-369.12,3.22,372.54,23.13,0,0,0,0
7157,7295,0.00326,0.02272,0.00371,221,0,0,0,0,1,0,0,99.44,28.43,-99.09,-26.36,0,0,0,0
7157,7295,0.00326,0.02272,0.00371,221,0,0,0,0,1,0,0,99.44,28.43,-99.09,-26.36,0,0,0,0
7173,7158,0.00459,0.01903,0.00323,149,0,0,0,0,1,0,0,-74.98,11.12,75.25,-10.3,0,0,0,0
7158,7291,0.00974,0.0426,0.00649,149,0,0,0,0,1,0,0,57.61,0.98,-57.27,-0.14,0,0,0,0
7158,7394,0.00264,0.01704,0.00325,221,0,0,0,0,1,0,0,-105.61,-6.44,105.92,8.1,0,0,0,0
7158,7394,0.00264,0.01704,0.00325,221,0,0,0,0,1,0,0,-105.61,-6.44,105.92,8.1,0,0,0,0
7160,7159,0.0001,0.00504,0,1310,0,0,1,0,1,0,0,-828.06,-211.98,828.77,247.71,0,0,0,0
7162,7159,0.00022,0.01603,0,491,0,0,1,0,1,0,0,110.3,56.3,-110.27,-54.01,0,0,0,0
7163,7159,0.00034,0.02489,0,498,0,0,1,0,1,0,0,110.3,52.72,-110.25,-49.28,0,0,0,0
7164,7159,0.00017,0.01804,0,498,0,0,1,0,1,0,0,110.3,56.3,-110.27,-53.73,0,0,0,0
7165,7159,0.00017,0.01624,0,512,0,0,1,0,1,0,0,110.3,56.3,-110.27,-53.98,0,0,0,0
7166,7159,0.00043,0.0291,0,507,0,0,1,0,1,0,0,110.3,45.19,-110.24,-41.37,0,0,0,0
7167,7159,0.0005,0.03535,0,500,0,0,1,0,1,0,0,110.3,37.63,-110.23,-33.19,0,0,0,0
7168,7159,0.00025,0.02347,0,418,0,0,1,0,1,0,0,87.48,44.65,-87.46,-42.55,0,0,0,0
7169,7159,0.00016,0.01916,0,416,0,0,1,0,1,0,0,87.48,44.65,-87.47,-42.93,0,0,0,0
7170,7159,0.00016,0.01242,0,1042,0,0,1,0,1,0,0,333.77,107.98,-333.59,-93.85,0,0,0,0
7159,7175,8e-05,0.00168,0.11713,3146,0,0,0,0,1,0,0,1251.9,30.52,-1250.7,-17.9,0,0,0,0
7199,7159,0.00019,0.0023,0.15283,2020,0,0,0,0,1,0,0,-69.83,-150.52,69.88,134.99,0,0,0,0
7159,7227,0.00013,0.00271,0.18901,3146,0,0,0,0,1,0,0,-980.52,51.66,981.71,-46.82,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-299.66,-31.93,300,49.89,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-299.66,-31.93,300,49.89,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-299.66,-31.93,300,49.89,0,0,0,0
7187,7160,0.00262,0.02562,0.04929,548,0,0,0,0,1,0,0,160.57,-34.12,-159.88,35.78,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,331.65,0,0,1,0,1,0,0,190.36,14.2,-189.85,-10.77,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,190.36,14.2,-189.85,-10.77,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,190.36,14.2,-189.85,-10.77,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,190.36,14.2,-189.85,-10.77,0,0,0,0
7172,7171,0.00027,0.01742,0,352,0,0,1,0,1,0,0,-222.66,24.88,222.79,-16.47,0,0,0,0
7171,7252,0.00752,0.05372,0.09795,443,0,0,0,0,1,0,0,-55.35,-1.01,55.57,-7.54,0,0,0,0
7232,7172,0.00301,0.02095,0.00342,221,0,0,0,0,1,0,0,-65.62,25.99,65.77,-25.35,0,0,0,0
7232,7172,0.00301,0.02095,0.00342,221,0,0,0,0,1,0,0,-65.62,25.99,65.77,-25.35,0,0,0,0
7173,7387,0.00415,0.02368,0.00356,102.9,0,0,0,0,1,0,0,-55.76,0.5,55.89,-0.08,0,0,0,0
7174,7231,0.00209,0.01426,0.00243,331.5,0,0,0,0,1,0,0,-134.91,-24.48,135.31,26.96,0,0,0,0
7174,7231,0.00209,0.01426,0.00243,331.5,0,0,0,0,1,0,0,-134.91,-24.48,135.31,26.96,0,0,0,0
7174,7257,0.00838,0.05031,0.00683,98,0,0,0,0,1,0,0,32.51,-2.23,-32.42,2.11,0,0,0,0
7301,7174,0.00178,0.01152,0.0022,221,0,0,0,0,1,0,0,-112.41,-14.56,112.64,15.86,0,0,0,0
7176,7175,0.00019,0.01242,0,1292,0,0,1,0,1,0,0,-345.82,-103.38,346.06,119.18,0,0,0,0
7176,7175,0.00019,0.01242,0,1292,0,0,1,0,1,0,0,-345.82,-103.38,346.06,119.18,0,0,0,0
7175,7389,0.00056,0.00684,0.45463,2020,0,0,0,0,1,0,0,558.61,-220.46,-556.75,194.89,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-186.59,-35.51,186.98,52.04,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-186.59,-35.51,186.98,52.04,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-186.59,-35.51,186.98,52.04,0,0,0,0
7176,7200,0.0019,0.01359,0.02477,443,0,0,0,0,1,0,0,86.33,-28.19,-86.17,26.73,0,0,0,0
7176,7409,0.00513,0.03666,0.06684,443,0,0,0,0,1,0,0,-67.11,17.88,67.36,-22.92,0,0,0,0
7319,7177,0.00247,0.01686,0.00287,221,0,0,0,0,1,0,0,-20.06,-1.52,20.07,1.31,0,0,0,0
7319,7177,0.00247,0.01686,0.00287,221,0,0,0,0,1,0,0,-20.06,-1.52,20.07,1.31,0,0,0,0
7295,7178,0.00541,0.02409,0.00353,149,0,0,0,0,1,0,0,43.02,2.41,-42.91,-2.29,0,0,0,0
7178,7404,0.00777,0.01898,0.00249,98,0,0,0,0,1,0,0,16.25,-9.73,-16.22,9.56,0,0,0,0
7179,7244,0.00945,0.04213,0.00618,149,0,0,0,0,1,0,0,-26.53,2.09,26.6,-2.39,0,0,0,0
7179,7257,0.01429,0.0593,0.01006,149,0,0,0,0,1,0,0,-17.75,6.3,17.8,-7.07,0,0,0,0
7179,7336,0.00994,0.04121,0.00699,149,0,0,0,0,1,0,0,-14.01,-24.91,14.09,24.55,0,0,0,0
7216,7180,0.00437,0.01069,0.0014,98,0,0,0,0,1,0,0,-12.82,-22.55,12.85,22.48,0,0,0,0
7180,7298,0.00299,0.02086,0.00341,221,0,0,0,0,1,0,0,60.69,0.73,-60.58,-0.29,0,0,0,0
7180,7298,0.00299,0.02086,0.00341,221,0,0,0,0,1,0,0,60.69,0.73,-60.58,-0.29,0,0,0,0
7388,7180,0.00328,0.02121,0.00405,221,0,0,0,0,1,0,0,-67.89,31.27,68.08,-30.48,0,0,0,0
7388,7180,0.00328,0.02121,0.00405,221,0,0,0,0,1,0,0,-67.89,31.27,68.08,-30.48,0,0,0,0
7180,7399,0.00226,0.01457,0.00278,250,0,0,0,0,1,0,0,-161,-4.81,161.6,8.37,0,0,0,0
7180,7399,0.00226,0.01457,0.00278,250,0,0,0,0,1,0,0,-161,-4.81,161.6,8.37,0,0,0,0
7242,7181,0.00194,0.01355,0.00221,221,0,0,0,0,1,0,0,76.74,15.93,-76.62,-15.29,0,0,0,0
7385,7181,0.01045,0.02553,0.00334,98,0,0,0,0,1,0,0,12.16,11.79,-12.13,-12.04,0,0,0,0
7182,7237,0.01327,0.07579,0.01139,98,0,0,0,0,1,0,0,-36.22,7.41,36.41,-7.45,0,0,0,0
7183,7417,0.00881,0.02153,0.00282,250,0,0,0,0,1,0,0,-48.64,141.87,50.51,-137.59,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-139.12,-26.41,139.26,32.74,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-139.12,-26.41,139.26,32.74,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-139.12,-26.41,139.26,32.74,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,267.23,35.63,-266.9,-33.95,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,267.23,35.63,-266.9,-33.95,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,267.23,35.63,-266.9,-33.95,0,0,0,0
7383,7185,0.00607,0.04227,0.00691,221,0,0,0,0,1,0,0,-123.27,-9.85,124.21,15.68,0,0,0,0
7383,7185,0.00607,0.04227,0.00691,221,0,0,0,0,1,0,0,-123.27,-9.85,124.21,15.68,0,0,0,0
7187,7186,0.00014,0.00907,0,1600,0,0,1,0,1,0,0,-880.65,-100.56,881.72,170.34,0,0,0,0
7187,7186,0.00014,0.00907,0,1600,0,0,1,0,1,0,0,-880.65,-100.56,881.72,170.34,0,0,0,0
7189,7186,0.00062,0.04222,0,264,0,0,1,0,1,0,0,6.88,3.51,-6.88,-3.49,0,0,0,0
7190,7186,0.00046,0.05343,0,337,0,0,1,0,1,0,0,47.87,12.12,-47.86,-10.9,0,0,0,0
7191,7186,0.00053,0.03094,0,258,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7192,7186,0.0005,0.03659,0,312,0,0,1,0,1,0,0,34.9,17.19,-34.9,-16.67,0,0,0,0
7193,7186,0.00046,0.02713,0,256,0,0,1,0,1,0,0,7.48,3.82,-7.48,-3.8,0,0,0,0
7194,7186,0.0002,0.01508,0,861,0,0,1,0,1,0,0,230.32,43.09,-230.21,-35.29,0,0,0,0
7195,7186,0.00029,0.01748,0,863,0,0,1,0,1,0,0,230.32,37.11,-230.17,-28.14,0,0,0,0
7196,7186,0.00013,0.0094,0,866,0,0,1,0,1,0,0,230.32,67.13,-230.25,-62.03,0,0,0,0
7197,7186,8e-05,0.00604,0,867,0,0,1,0,1,0,0,230.32,104.23,-230.27,-100.6,0,0,0,0
7186,7341,0.00031,0.00639,0.44587,2768,0,0,0,0,1,0,0,194.57,45.96,-194.44,-89.87,0,0,0,0
7346,7186,0.00026,0.00532,0.37115,2768,0,0,0,0,1,0,0,942.23,131.91,-940.01,-125.74,0,0,0,0
7188,7187,0.00025,0.01839,0,600,0,0,1,0,1,0,0,-488.08,-24.2,488.68,68.04,0,0,0,0
7188,7187,0.00025,0.01839,0,600,0,0,1,0,1,0,0,-488.08,-24.2,488.68,68.04,0,0,0,0
7188,7187,0.00027,0.01839,0,600,0,0,1,0,1,0,0,-488.1,-23.67,488.74,67.51,0,0,0,0
7188,7187,0.00027,0.01839,0,600,0,0,1,0,1,0,0,-488.1,-23.67,488.74,67.51,0,0,0,0
7187,7401,0.00192,0.01878,0.03613,647,0,0,0,0,1,0,0,-197.37,-17.71,198.11,21.2,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,250,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,159.43,10.31,-159.17,-8.61,0,0,0,0
7198,7201,0.00328,0.02241,0.00381,221,0,0,0,0,1,0,0,-57.96,84.77,58.29,-82.93,0,0,0,0
7198,7201,0.00328,0.02241,0.00381,221,0,0,0,0,1,0,0,-57.96,84.77,58.29,-82.93,0,0,0,0
7198,7225,0.01119,0.07798,0.01275,221,0,0,0,0,1,0,0,29.8,50.71,-29.43,-49.41,0,0,0,0
7200,7199,0.0002,0.01412,0,1344,0,0,1,0,1,0,0,-528.07,-46.7,528.61,85.3,0,0,0,0
7199,7331,0.0004,0.00819,0.57112,3146,0,0,0,0,1,0,0,-1009.5,18.35,1013.4,1.35,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-170.4,7.12,170.57,3.74,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-170.4,7.12,170.57,3.74,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-170.4,7.12,170.57,3.74,0,0,0,0
7420,7200,0.00231,0.02255,0.04338,548,0,0,0,0,1,0,0,-102.29,-10.86,102.53,8.75,0,0,0,0
7203,7247,0.00676,0.03864,0.00581,98,0,0,0,0,1,0,0,18.63,-2.29,-18.61,1.84,0,0,0,0
7203,7313,0.018,0.078,0.012,150,0,0,0,0,1,0,0,-29.18,-5.25,29.34,4.73,0,0,0,0
7393,7203,0.03637,0.08891,0.01164,98,0,0,0,0,1,0,0,-3.53,5.63,3.55,-6.75,0,0,0,0
7426,7203,0.03596,0.08792,0.01151,221,0,0,0,0,1,0,0,13.65,-9.37,-13.56,8.47,0,0,0,0
7205,7204,0.00014,0.01015,0,1324,0,0,1,0,1,0,0,-569.64,-61.76,570.07,93.42,0,0,0,0
7207,7204,0.00039,0.02463,0,243,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
7208,7204,0.00013,0.00923,0,1265,0,0,1,0,1,0,0,762.9,79.03,-762.19,-28.83,0,0,0,0
7209,7204,7e-05,0.00639,0,1260,0,0,1,0,1,0,0,762.9,102.56,-762.52,-67.55,0,0,0,0
7210,7204,0.00047,0.02188,0,664,0,0,1,0,1,0,0,178.01,26.74,-177.87,-20.18,0,0,0,0
7211,7204,0.00025,0.01573,0,656,0,0,1,0,1,0,0,178.01,37.53,-177.93,-32.71,0,0,0,0
7212,7204,0.00039,0.02557,0,669,0,0,1,0,1,0,0,178.01,24.45,-177.89,-16.81,0,0,0,0
7263,7204,0.00018,0.00218,0.14491,2020,0,0,0,0,1,0,0,-237.86,-278.4,238.08,265.67,0,0,0,0
7204,7428,0.00115,0.01399,0.92975,2020,0,0,0,0,1,0,0,408.96,-114.72,-407.12,37.14,0,0,0,0
7206,7205,0.00229,0.09203,0,181,0,0,1,0,1,0,0,-81.41,3.16,81.56,2.67,0,0,0,0
7282,7205,0.00079,0.00822,0.02799,750,0,0,0,0,1,0,0,-174.11,-30.74,174.34,30.26,0,0,0,0
7206,7294,0.0068,0.039,0.0058,100,0,0,0,0,1,0,0,58.64,-18.11,-58.4,18.89,0,0,0,0
7213,7273,0.01615,0.03947,0.00517,109.76,0,0,0,0,1,0,0,-38.04,-43.51,38.56,44.26,0,0,0,0
7293,7213,0.0088,0.03851,0.00586,149,0,0,0,0,1,0,0,26.52,-14.41,-26.44,14.17,0,0,0,0
7213,7363,0.00686,0.03916,0.00588,98,0,0,0,0,1,0,0,-4.03,9.93,4.04,-10.48,0,0,0,0
7214,7257,0.00967,0.04229,0.00644,149,0,0,0,0,1,0,0,-34.35,6.66,34.47,-6.76,0,0,0,0
7214,7297,0.00755,0.03365,0.00493,149,0,0,0,0,1,0,0,38.74,-2.09,-38.62,2.13,0,0,0,0
7345,7214,0.00276,0.01888,0.00321,221,0,0,0,0,1,0,0,44.2,14.27,-44.14,-14.17,0,0,0,0
7345,7214,0.00276,0.01888,0.00321,221,0,0,0,0,1,0,0,44.2,14.27,-44.14,-14.17,0,0,0,0
7411,7215,0.00253,0.01729,0.00294,221,0,0,0,0,1,0,0,-21.29,24.1,21.32,-24.21,0,0,0,0
7215,7431,0.00465,0.02075,0.00304,149,0,0,0,0,1,0,0,-71.3,-11.5,71.54,12.3,0,0,0,0
7216,7382,0.00725,0.03234,0.00474,149,0,0,0,0,1,0,0,-37.34,10.27,37.45,-10.24,0,0,0,0
7216,7386,0.00794,0.04769,0.00647,98,0,0,0,0,1,0,0,5.85,-10.79,-5.83,10.22,0,0,0,0
7249,7217,0.00192,0.01152,0.00156,98,0,0,0,0,1,0,0,19.82,-27.39,-19.8,27.37,0,0,0,0
7217,7276,0.01308,0.03197,0.00419,150,0,0,0,0,1,0,0,0.15,-65.39,0.41,66.34,0,0,0,0
7421,7218,0.00797,0.03307,0.00561,149,0,0,0,0,1,0,0,60.32,-4.16,-60.02,4.83,0,0,0,0
7218,8009,0.02277,0.05567,0.00729,98,0,0,0,0,1,0,0,11.91,-18.46,-11.81,18.01,0,0,0,0
7230,7219,0.00954,0.04175,0.00636,149,0,0,0,0,1,0,0,-61.84,28.54,62.27,-27.27,0,0,0,0
7219,7237,0.01747,0.07641,0.01164,149,0,0,0,0,1,0,0,48.1,8.33,-47.69,-7.66,0,0,0,0
7413,7219,0.0058,0.03963,0.00674,221,0,0,0,0,1,0,0,56,-8.7,-55.82,9.29,0,0,0,0
7413,7219,0.0058,0.03963,0.00674,221,0,0,0,0,1,0,0,56,-8.7,-55.82,9.29,0,0,0,0
7221,7220,0.00146,0.00997,0.0017,221,0,0,0,0,1,0,0,52.52,-17.24,-52.47,17.38,0,0,0,0
7221,7220,0.00146,0.00997,0.0017,221,0,0,0,0,1,0,0,52.52,-17.24,-52.47,17.38,0,0,0,0
7220,7396,0.00651,0.04448,0.00757,221,0,0,0,0,1,0,0,-0.26,8.32,0.26,-9.03,0,0,0,0
7221,7296,0.00652,0.02849,0.00434,250,0,0,0,0,1,0,0,106.61,5.23,-105.86,-2.35,0,0,0,0
7222,7338,0.00615,0.01503,0.00197,98,0,0,0,0,1,0,0,11.34,-7.57,-11.33,7.4,0,0,0,0
7222,7362,0.01114,0.04873,0.00742,149,0,0,0,0,1,0,0,63.96,-7.24,-63.49,8.56,0,0,0,0
7292,7223,0.002,0.01393,0.00228,221,0,0,0,0,1,0,0,129.31,19.67,-128.97,-17.52,0,0,0,0
7292,7223,0.002,0.01393,0.00228,221,0,0,0,0,1,0,0,129.31,19.67,-128.97,-17.52,0,0,0,0
7223,7404,0.0068,0.02978,0.00454,221,0,0,0,0,1,0,0,103.44,10.79,-102.7,-7.99,0,0,0,0
7223,7425,0.00566,0.03229,0.00485,221,0,0,0,0,1,0,0,104.87,10.19,-104.23,-7.06,0,0,0,0
7224,7248,0.00705,0.04027,0.00605,98,0,0,0,0,1,0,0,29.86,4.63,-29.79,-4.84,0,0,0,0
7384,7224,0.00429,0.01049,0.00137,98,0,0,0,0,1,0,0,24.28,-28.64,-24.21,28.65,0,0,0,0
7224,7417,0.00479,0.02874,0.0039,98,0,0,0,0,1,0,0,-36.42,-42,36.57,42.51,0,0,0,0
7246,7225,0.00662,0.02747,0.00466,149,0,0,0,0,1,0,0,-21.09,-14.57,21.13,14.31,0,0,0,0
7225,7395,0.00809,0.04618,0.00694,98,0,0,0,0,1,0,0,-43.52,-8.69,43.69,8.93,0,0,0,0
7226,7240,0.00701,0.03067,0.00467,149,0,0,0,0,1,0,0,36.75,-17.87,-36.63,17.91,0,0,0,0
7226,7250,0.00636,0.03633,0.00546,98,0,0,0,0,1,0,0,-22.33,-2.82,22.36,2.45,0,0,0,0
7226,7272,0.00504,0.02244,0.00329,149,0,0,0,0,1,0,0,-66.73,40.04,67.04,-39,0,0,0,0
7226,7338,0.01145,0.02798,0.00366,98,0,0,0,0,1,0,0,-28.74,36.88,29,-36.62,0,0,0,0
7228,7227,0.00016,0.01098,0,1259,0,0,1,0,1,0,0,-651.58,-118.99,652.26,166.13,0,0,0,0
7227,7422,0.00048,0.00974,0.67927,2768,0,0,0,0,1,0,0,-449.44,-138.63,450.4,85.67,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-234.81,-24.58,235.04,34.52,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-234.81,-24.58,235.04,34.52,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-234.81,-24.58,235.04,34.52,0,0,0,0
7409,7228,0.0016,0.01143,0.02083,443,0,0,0,0,1,0,0,62.54,-37.21,-62.45,35.67,0,0,0,0
7397,7230,0.01033,0.04606,0.00675,149,0,0,0,0,1,0,0,-54.07,31.7,54.47,-30.63,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.13,11.6,-131.56,-8.08,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.13,11.6,-131.56,-8.08,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.13,11.6,-131.56,-8.08,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.13,11.6,-131.56,-8.08,0,0,0,0
7231,7403,0.00187,0.01275,0.00217,221,0,0,0,0,1,0,0,102.38,-18,-102.18,19.17,0,0,0,0
7231,7403,0.00187,0.01275,0.00217,221,0,0,0,0,1,0,0,102.38,-18,-102.18,19.17,0,0,0,0
7273,7232,0.00198,0.01376,0.00225,221,0,0,0,0,1,0,0,-88.1,65.47,88.32,-64.14,0,0,0,0
7233,7251,0.01464,0.0358,0.00469,98,0,0,0,0,1,0,0,-19.26,-11.38,19.33,11.1,0,0,0,0
7251,7235,0.01132,0.04952,0.00754,149,0,0,0,0,1,0,0,-26.44,-59.88,26.92,61.21,0,0,0,0
7235,7315,0.00551,0.03841,0.00628,221,0,0,0,0,1,0,0,-89.27,65.16,89.9,-61.38,0,0,0,0
7235,7315,0.00551,0.03841,0.00628,221,0,0,0,0,1,0,0,-89.27,65.16,89.9,-61.38,0,0,0,0
7236,7245,0.00642,0.02662,0.00452,221,0,0,0,0,1,0,0,33.21,111.32,-32.39,-108.39,0,0,0,0
7236,7292,0.01113,0.04618,0.00784,221,0,0,0,0,1,0,0,-94.96,87.83,96.73,-81.32,0,0,0,0
7236,7411,0.01497,0.06208,0.01054,149,0,0,0,0,1,0,0,23.49,52.22,-23.01,-51.34,0,0,0,0
7237,7247,0.03475,0.15202,0.02315,149,0,0,0,0,1,0,0,-46.68,5.36,47.48,-4.18,0,0,0,0
7238,7392,0.0068,0.039,0.005,221,0,0,0,0,1,0,0,-61.9,41.64,62.26,-40.07,0,0,0,0
7294,7239,0.05931,0.14497,0.01898,98,0,0,0,0,1,0,0,31.78,5.61,-31.18,-6.11,0,0,0,0
7239,7392,0.03658,0.08942,0.01171,98,0,0,0,0,1,0,0,-11.21,-5.9,11.27,4.86,0,0,0,0
7241,7362,0.00281,0.01606,0.00241,98,0,0,0,0,1,0,0,-26.12,9.02,26.14,-9.13,0,0,0,0
7242,7295,0.01417,0.03406,0.00462,98,0,0,0,0,1,0,0,3.84,0.05,-3.84,-0.5,0,0,0,0
7242,7319,0.00493,0.03187,0.00608,221,0,0,0,0,1,0,0,-4.96,2.17,4.96,-2.75,0,0,0,0
7242,7319,0.00493,0.03187,0.00608,221,0,0,0,0,1,0,0,-4.96,2.17,4.96,-2.75,0,0,0,0
7260,7243,0.00509,0.03286,0.00627,221,0,0,0,0,1,0,0,113.05,-8.4,-112.4,11.98,0,0,0,0
7260,7243,0.00509,0.03286,0.00627,221,0,0,0,0,1,0,0,113.05,-8.4,-112.4,11.98,0,0,0,0
7244,7272,0.01177,0.05245,0.00769,149,0,0,0,0,1,0,0,22.96,-5.9,-22.89,5.44,0,0,0,0
7246,7251,0.01351,0.07719,0.0116,98,0,0,0,0,1,0,0,26.02,-23.7,-25.85,23.53,0,0,0,0
7246,7410,0.00919,0.06404,0.01047,221,0,0,0,0,1,0,0,-83.72,-1.15,84.39,4.78,0,0,0,0
7246,7410,0.00919,0.06404,0.01047,221,0,0,0,0,1,0,0,-83.72,-1.15,84.39,4.78,0,0,0,0
7425,7246,0.00724,0.01741,0.00236,98,0,0,0,0,1,0,0,37.12,16.02,-37,-15.95,0,0,0,0
7339,7247,0.01441,0.05979,0.01015,149,0,0,0,0,1,0,0,38.28,0.14,-38.07,-0.28,0,0,0,0
7362,7248,0.00406,0.01777,0.00271,149,0,0,0,0,1,0,0,39.23,-3.13,-39.16,3.14,0,0,0,0
7248,7386,0.00247,0.01596,0.00304,221,0,0,0,0,1,0,0,-84.91,-30.92,85.12,31.96,0,0,0,0
7248,7386,0.00247,0.01596,0.00304,221,0,0,0,0,1,0,0,-84.91,-30.92,85.12,31.96,0,0,0,0
7249,7255,0.00406,0.02776,0.00472,221,0,0,0,0,1,0,0,-124.61,-10.48,125.26,14.44,0,0,0,0
7249,7255,0.00406,0.02776,0.00472,221,0,0,0,0,1,0,0,-124.61,-10.48,125.26,14.44,0,0,0,0
7249,7344,0.00383,0.02615,0.00445,221,0,0,0,0,1,0,0,90.43,7.79,-90.11,-6.02,0,0,0,0
7249,7344,0.00383,0.02615,0.00445,221,0,0,0,0,1,0,0,90.43,7.79,-90.11,-6.02,0,0,0,0
7249,7382,0.01682,0.04113,0.00539,98,0,0,0,0,1,0,0,-23.29,12.42,23.41,-12.66,0,0,0,0
7250,7276,0.00404,0.0261,0.00498,221,0,0,0,0,1,0,0,94.25,-62.85,-93.73,65.68,0,0,0,0
7250,7276,0.00404,0.0261,0.00498,221,0,0,0,0,1,0,0,94.25,-62.85,-93.73,65.68,0,0,0,0
7253,7252,0.0009,0.03239,0,297,0,0,1,0,1,0,0,-178.84,-33.52,179.14,44.13,0,0,0,0
7312,7252,0.00133,0.01297,0.02495,647,0,0,0,0,1,0,0,107.78,30.17,-107.62,-31.21,0,0,0,0
7327,7252,0.00593,0.04235,0.07721,443,0,0,0,0,1,0,0,21.27,0.35,-21.25,-8.2,0,0,0,0
7347,7252,0.00363,0.03547,0.06824,548,0,0,0,0,1,0,0,106.24,-6.09,-105.85,2.82,0,0,0,0
7313,7253,0.01056,0.04704,0.0069,149,0,0,0,0,1,0,0,13.25,-1.06,-13.23,0.45,0,0,0,0
7253,7412,0.00665,0.04295,0.00819,221,0,0,0,0,1,0,0,50.57,3.65,-50.4,-3.38,0,0,0,0
7253,7412,0.00665,0.04295,0.00819,221,0,0,0,0,1,0,0,50.57,3.65,-50.4,-3.38,0,0,0,0
7255,7258,0.00242,0.01655,0.00282,221,0,0,0,0,1,0,0,116.5,11.96,-116.17,-9.97,0,0,0,0
7255,7258,0.00242,0.01655,0.00282,221,0,0,0,0,1,0,0,116.5,11.96,-116.17,-9.97,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,173.23,-2.26,-172.91,4.16,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,173.23,-2.26,-172.91,4.16,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,173.23,-2.26,-172.91,4.16,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,173.23,-2.26,-172.91,4.16,0,0,0,0
7256,7297,0.00926,0.02263,0.00296,98,0,0,0,0,1,0,0,34.26,14.83,-34.13,-14.8,0,0,0,0
7257,7317,0.00452,0.03088,0.00525,221,0,0,0,0,1,0,0,-65.91,-8.45,66.11,9.33,0,0,0,0
7257,7317,0.00452,0.03088,0.00525,221,0,0,0,0,1,0,0,-65.91,-8.45,66.11,9.33,0,0,0,0
7259,7403,0.00479,0.03335,0.00545,221,0,0,0,0,1,0,0,-110.39,30.52,111.01,-26.71,0,0,0,0
7259,7403,0.00479,0.03335,0.00545,221,0,0,0,0,1,0,0,-110.39,30.52,111.01,-26.71,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,117.27,8.38,-116.91,-6.17,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,117.27,8.38,-116.91,-6.17,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,117.27,8.38,-116.91,-6.17,0,0,0,0
7262,7261,0.00059,0.02478,0,305,0,0,1,0,1,0,0,-153.62,41.02,153.76,-35.1,0,0,0,0
7261,7429,0.0045,0.04398,0.08462,548,0,0,0,0,1,0,0,85.1,-30.84,-84.76,25.3,0,0,0,0
7262,7302,0.01427,0.06362,0.00933,149,0,0,0,0,1,0,0,81.59,13.66,-80.67,-10.51,0,0,0,0
7264,7263,0.00013,0.00819,0,1362,0,0,1,0,1,0,0,-669.71,-64.03,670.27,99.61,0,0,0,0
7264,7263,0.00013,0.00819,0,1362,0,0,1,0,1,0,0,-669.71,-64.03,670.27,99.61,0,0,0,0
7266,7263,0.00013,0.00771,0,983,0,0,1,0,1,0,0,303.76,-33.81,-303.65,40.66,0,0,0,0
7267,7263,0.00069,0.04478,0,443,0,0,1,0,1,0,0,90.39,-10.06,-90.34,13.6,0,0,0,0
7268,7263,0.0002,0.01399,0,438,0,0,1,0,1,0,0,90.39,-10.06,-90.38,11.16,0,0,0,0
7269,7263,0.00038,0.04031,0,440,0,0,1,0,1,0,0,90.39,-10.06,-90.36,13.24,0,0,0,0
7270,7263,0.00019,0.01203,0,701,0,0,1,0,1,0,0,180.78,-20.12,-180.72,23.9,0,0,0,0
7265,7264,0.00053,0.0323,0,461,0,0,1,0,1,0,0,-295.71,-32.11,296.18,60.44,0,0,0,0
7265,7264,0.00053,0.0323,0,461,0,0,1,0,1,0,0,-295.71,-32.11,296.18,60.44,0,0,0,0
7264,7332,0.00258,0.01841,0.03356,523,0,0,0,0,1,0,0,194.22,4.9,-193.29,-1.71,0,0,0,0
7315,7271,0.01055,0.04377,0.00743,149,0,0,0,0,1,0,0,32.08,29.53,-31.88,-29.45,0,0,0,0
7271,7340,0.01045,0.04336,0.00736,149,0,0,0,0,1,0,0,3.43,21.39,-3.38,-21.9,0,0,0,0
7316,7272,0.00354,0.02023,0.00304,98,0,0,0,0,1,0,0,-16.38,-18.81,16.4,18.64,0,0,0,0
7273,7405,0.01205,0.06881,0.01034,98,0,0,0,0,1,0,0,-18.4,25.01,18.51,-25.45,0,0,0,0
7275,7274,0.00248,0.12538,0,143,0,0,1,0,1,0,0,-25.2,-0.8,25.22,1.58,0,0,0,0
7276,7395,0.00344,0.02064,0.0028,221,0,0,0,0,1,0,0,35.07,83.05,-34.8,-81.69,0,0,0,0
7277,7337,0.02832,0.06923,0.00906,98,0,0,0,0,1,0,0,34.51,15.32,-34.12,-15.33,0,0,0,0
7279,7278,0.00131,0.07995,0,172,0,0,1,0,1,0,0,-72.4,-1.22,72.47,5.32,0,0,0,0
7280,7278,0.00175,0.10484,0,87,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7281,7278,0.00169,0.12869,0,91,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7367,7278,0.00241,0.0172,0.03135,443,0,0,0,0,1,0,0,0.84,5.83,-0.84,-9.05,0,0,0,0
7392,7279,0.00555,0.02431,0.0037,221,0,0,0,0,1,0,0,-125.56,20.47,126.44,-16.98,0,0,0,0
7283,7282,0.00254,0.07063,0,145,0,0,1,0,1,0,0,-112.92,-21.26,113.26,30.57,0,0,0,0
7284,7282,0.00703,0.26257,0,70,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7285,7282,0.00137,0.08957,0,93,0,0,1,0,1,0,0,21.22,0,-21.21,0.39,0,0,0,0
7286,7282,0.00545,0.20611,0,93,0,0,1,0,1,0,0,21.22,0,-21.2,0.89,0,0,0,0
7287,7282,0.00328,0.17841,0,91,0,0,1,0,1,0,0,21.22,-0,-21.21,0.77,0,0,0,0
7288,7282,0.00467,0.19001,0,93,0,0,1,0,1,0,0,21.22,0,-21.2,0.82,0,0,0,0
7289,7282,0.00155,0.07083,0,124,0,0,1,0,1,0,0,42.45,-0,-42.42,1.22,0,0,0,0
7282,7332,0.00276,0.01973,0.03596,443,0,0,0,0,1,0,0,124.25,17.66,-123.83,-18.4,0,0,0,0
7282,7367,0.00169,0.01205,0.02197,523,0,0,0,0,1,0,0,231.4,15.15,-230.53,-11.22,0,0,0,0
7411,7290,0.00285,0.01709,0.00232,98,0,0,0,0,1,0,0,15.42,39.39,-15.37,-39.31,0,0,0,0
7291,7295,0.00838,0.03474,0.0059,149,0,0,0,0,1,0,0,-54.33,-20.58,54.62,21.24,0,0,0,0
7424,7293,0.0065,0.02894,0.00424,149,0,0,0,0,1,0,0,42.59,-9.78,-42.46,9.9,0,0,0,0
7294,7405,0.0229,0.13751,0.01866,98,0,0,0,0,1,0,0,19.37,5.11,-19.28,-6.52,0,0,0,0
7296,7427,0.0045,0.011,0.00144,102.9,0,0,0,0,1,0,0,12.02,-24.24,-11.98,24.18,0,0,0,0
7316,7297,0.00394,0.01758,0.00258,149,0,0,0,0,1,0,0,72.42,-6.77,-72.21,7.46,0,0,0,0
7297,7384,0.00423,0.0185,0.00282,149,0,0,0,0,1,0,0,51.19,-21.36,-51.05,21.67,0,0,0,0
7298,7362,0.01319,0.03222,0.00422,98,0,0,0,0,1,0,0,-5.01,9.89,5.03,-10.26,0,0,0,0
7298,7395,0.00338,0.0148,0.00225,149,0,0,0,0,1,0,0,5.65,-36.58,-5.6,36.56,0,0,0,0
7364,7299,0.01228,0.07011,0.01053,98,0,0,0,0,1,0,0,-33.71,-0.51,33.86,0.3,0,0,0,0
7413,7299,0.01459,0.065,0.00953,149,0,0,0,0,1,0,0,52.66,6.39,-52.25,-5.51,0,0,0,0
7301,7318,0.01182,0.05168,0.00787,149,0,0,0,0,1,0,0,43.23,-5.04,-43,5.27,0,0,0,0
7302,7426,0.02525,0.06173,0.00808,221,0,0,0,0,1,0,0,56.24,3.58,-55.45,-2.47,0,0,0,0
7303,7393,0.07296,0.17836,0.02335,98,0,0,0,0,1,0,0,3.83,5.43,-3.78,-7.71,0,0,0,0
7305,7304,0.00017,0.01241,0,1160,0,0,1,0,1,0,0,-595.76,4.39,596.35,37.98,0,0,0,0
7307,7304,0.00035,0.02169,0,473,0,0,1,0,1,0,0,96.41,49.21,-96.38,-46.83,0,0,0,0
7308,7304,0.00021,0.02062,0,459,0,0,1,0,1,0,0,96.41,49.21,-96.39,-46.94,0,0,0,0
7309,7304,0.00056,0.04001,0,454,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
7310,7304,0.00063,0.03797,0,464,0,0,1,0,1,0,0,96.42,47.43,-96.35,-43.38,0,0,0,0
7311,7304,0.00019,0.01172,0,729,0,0,1,0,1,0,0,192.84,98.42,-192.76,-93.28,0,0,0,0
7341,7304,0.00071,0.00864,0.57375,2020,0,0,0,0,1,0,0,-556.97,-15.26,559.09,-18.7,0,0,0,0
7306,7305,0.00078,0.04744,0,305,0,0,1,0,1,0,0,-170.91,-13.78,171.13,27.48,0,0,0,0
7305,7327,0.0022,0.01568,0.02859,443,0,0,0,0,1,0,0,61.41,-25.86,-61.32,23.54,0,0,0,0
7306,7413,0.00627,0.04371,0.00714,221,0,0,0,0,1,0,0,81.61,5.8,-81.2,-3.64,0,0,0,0
7306,7413,0.00627,0.04371,0.00714,221,0,0,0,0,1,0,0,81.61,5.8,-81.2,-3.64,0,0,0,0
7313,7312,0.00097,0.06614,0,168,0,0,1,0,1,0,0,-98.52,-23.27,98.61,29.96,0,0,0,0
