fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,pf,qf,pt,qt,mu_sf,mu_st,mu_angmin,mu_angmax
7312,7321,0.00143,0.014,0.02693,548,0,0,0,0,1,0,0,-59.22,-22.08,59.28,19.76,0,0,0,0
7312,7429,0.00088,0.00862,0.01659,548,0,0,0,0,1,0,0,-147.17,-38.05,147.37,38.2,0,0,0,0
7313,7430,0.00541,0.0309,0.00464,98,0,0,0,0,1,0,0,-30.28,-4.83,30.33,4.65,0,0,0,0
7340,7314,0.01916,0.07949,0.01349,149,0,0,0,0,1,0,0,-5.58,-0.31,5.58,-0.98,0,0,0,0
7316,7383,0.01217,0.07861,0.015,221,0,0,0,0,1,0,0,-79.68,5.94,80.48,-2.28,0,0,0,0
7316,7383,0.01217,0.07861,0.015,221,0,0,0,0,1,0,0,-79.68,5.94,80.48,-2.28,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-79.26,-14.82,79.56,16.19,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-79.26,-14.82,79.56,16.19,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-79.26,-14.82,79.56,16.19,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-79.26,-14.82,79.56,16.19,0,0,0,0
7318,7382,0.00912,0.04063,0.00596,149,0,0,0,0,1,0,0,11.64,-11.7,-11.61,11.23,0,0,0,0
7321,7320,0.00023,0.01682,0,1000,0,0,1,0,1,0,0,-142.98,-36.93,143.03,40.4,0,0,0,0
7323,7320,0.00036,0.02134,0,584,0,0,1,0,1,0,0,37.83,-13.82,-37.82,14.15,0,0,0,0
7324,7320,0.00032,0.02884,0,577,0,0,1,0,1,0,0,37.83,-13.82,-37.82,14.26,0,0,0,0
7325,7320,0.0003,0.02899,0,581,0,0,1,0,1,0,0,37.83,-13.82,-37.82,14.26,0,0,0,0
7326,7320,0.00017,0.01413,0,568,0,0,1,0,1,0,0,37.83,-13.82,-37.83,14.03,0,0,0,0
7320,7422,0.00066,0.00806,0.53536,2020,0,0,0,0,1,0,0,8.27,-97.1,-8.24,39.85,0,0,0,0
7322,7321,0.00198,0.07214,0,128.4,0,0,1,0,1,0,0,-83.57,-12.18,83.7,17.16,0,0,0,0
7322,7380,0.00578,0.02527,0.00385,149,0,0,0,0,1,0,0,83.57,12.18,-83.17,-10.83,0,0,0,0
7328,7327,0.00161,0.04271,0,172,0,0,1,0,1,0,0,-70.92,-11.09,71,13.22,0,0,0,0
7329,7327,0.00104,0.04807,0,190,0,0,1,0,1,0,0,30.97,38.19,-30.95,-37.11,0,0,0,0
7328,7339,0.01199,0.05341,0.00783,149,0,0,0,0,1,0,0,70.92,11.09,-70.32,-9.21,0,0,0,0
7362,7330,0.00719,0.01758,0.0023,98,0,0,0,0,1,0,0,-62.92,-1.92,63.21,2.4,0,0,0,0
7332,7331,0.00024,0.01699,0,1122,0,0,1,0,1,0,0,-307.58,-60.44,307.81,76.64,0,0,0,0
7334,7331,0.00083,0.0414,0,244,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
7335,7331,0.00017,0.0093,0,1106,0,0,1,0,1,0,0,137.83,140.29,-137.77,-136.97,0,0,0,0
7400,7331,8e-05,0.00168,0.11713,2768,0,0,0,0,1,0,0,837.76,-60.04,-837.23,58.91,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.17,-21.07,255.78,46.55,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.17,-21.07,255.78,46.55,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.17,-21.07,255.78,46.55,0,0,0,0
7401,7332,0.00104,0.01017,0.01957,548,0,0,0,0,1,0,0,95.72,16.45,-95.63,-17.54,0,0,0,0
7336,7418,0.00361,0.02463,0.00419,221,0,0,0,0,1,0,0,75.06,-20.08,-74.84,21.14,0,0,0,0
7336,7418,0.00361,0.02463,0.00419,221,0,0,0,0,1,0,0,75.06,-20.08,-74.84,21.14,0,0,0,0
7345,7338,0.0023,0.01602,0.00262,221,0,0,0,0,1,0,0,63.53,1.26,-63.43,-0.86,0,0,0,0
7345,7338,0.0023,0.01602,0.00262,221,0,0,0,0,1,0,0,63.53,1.26,-63.43,-0.86,0,0,0,0
7342,7341,0.00017,0.01252,0,1311,0,0,1,0,1,0,0,-750.47,-35.71,751.41,105.13,0,0,0,0
7343,7342,0.00185,0.0832,0,190,0,0,1,0,1,0,0,-109.57,-23.94,109.81,34.78,0,0,0,0
7343,7342,0.00185,0.0832,0,190,0,0,1,0,1,0,0,-109.57,-23.94,109.81,34.78,0,0,0,0
7342,7409,0.00056,0.00583,0.01986,750,0,0,0,0,1,0,0,192.13,2.63,-191.92,-2.53,0,0,0,0
7342,7409,0.00056,0.00583,0.01986,750,0,0,0,0,1,0,0,192.13,2.63,-191.92,-2.53,0,0,0,0
7344,7404,0.00903,0.03745,0.00635,149,0,0,0,0,1,0,0,17.77,-10.68,-17.73,10.23,0,0,0,0
7345,7382,0.00439,0.02833,0.00541,221,0,0,0,0,1,0,0,63.87,5.89,-63.69,-5.24,0,0,0,0
7345,7382,0.00439,0.02833,0.00541,221,0,0,0,0,1,0,0,63.87,5.89,-63.69,-5.24,0,0,0,0
7347,7346,0.00014,0.00986,0,1271,0,0,1,0,1,0,0,-699.21,-86.45,699.88,133.37,0,0,0,0
7347,7346,0.00014,0.00986,0,1271,0,0,1,0,1,0,0,-699.21,-86.45,699.88,133.37,0,0,0,0
7349,7346,8e-05,0.00563,0,1019,0,0,1,0,1,0,0,312.97,130.17,-312.88,-124.19,0,0,0,0
7350,7346,0.00022,0.01346,0,1021,0,0,1,0,1,0,0,312.97,56.24,-312.76,-43.65,0,0,0,0
7351,7346,0.00031,0.01784,0,1018,0,0,1,0,1,0,0,312.97,44.34,-312.68,-27.86,0,0,0,0
7352,7346,0.00034,0.01655,0,1025,0,0,1,0,1,0,0,312.97,46.01,-312.65,-30.7,0,0,0,0
7353,7346,0.00019,0.01203,0,1225,0,0,1,0,1,0,0,594.87,72.18,-594.24,-32.24,0,0,0,0
7354,7346,6e-05,0.00671,0,1222,0,0,1,0,1,0,0,591.1,116.42,-590.9,-93.9,0,0,0,0
7355,7346,6e-05,0.00677,0,1218,0,0,1,0,1,0,0,591.1,115.58,-590.9,-92.87,0,0,0,0
7356,7346,0.00012,0.00609,0,1219,0,0,1,0,1,0,0,591.05,120.29,-590.65,-99.8,0,0,0,0
7357,7346,0.00066,0.04067,0,287,0,0,1,0,1,0,0,16.26,8.3,-16.25,-8.17,0,0,0,0
7358,7346,0.0003,0.02129,0,835,0,0,1,0,1,0,0,224.58,36.74,-224.44,-26.55,0,0,0,0
7359,7346,0.00013,0.00906,0,846,0,0,1,0,1,0,0,224.58,80.96,-224.51,-76.19,0,0,0,0
7360,7346,0.00021,0.01514,0,845,0,0,1,0,1,0,0,224.58,49.54,-224.48,-42.13,0,0,0,0
7361,7346,0.00026,0.02464,0,471,0,0,1,0,1,0,0,102.42,30.29,-102.39,-27.7,0,0,0,0
7348,7347,0.00062,0.02698,0,407,0,0,1,0,1,0,0,-244.88,-20.15,245.25,36.04,0,0,0,0
7348,7347,0.00062,0.02698,0,407,0,0,1,0,1,0,0,-244.88,-20.15,245.25,36.04,0,0,0,0
7380,7363,0.03224,0.13375,0.0227,149,0,0,0,0,1,0,0,30.93,-3.97,-30.62,2.94,0,0,0,0
7365,7381,0.00343,0.01423,0.00241,250,0,0,0,0,1,0,0,91.11,-33.43,-90.79,34.54,0,0,0,0
7367,7366,0.00021,0.01366,0,1249,0,0,1,0,1,0,0,-594.69,-71.66,595.42,119.07,0,0,0,0
7367,7366,0.00021,0.01366,0,1249,0,0,1,0,1,0,0,-594.69,-71.66,595.42,119.07,0,0,0,0
7369,7366,0.00053,0.03243,0,494,0,0,1,0,1,0,0,106.98,30.15,-106.92,-26.44,0,0,0,0
7370,7366,0.00065,0.04118,0,480,0,0,1,0,1,0,0,106.98,24.26,-106.9,-19.68,0,0,0,0
7371,7366,0.00049,0.03404,0,469,0,0,1,0,1,0,0,106.98,29.01,-106.92,-25.15,0,0,0,0
7372,7366,0.00049,0.03162,0,485,0,0,1,0,1,0,0,106.98,30.97,-106.92,-27.34,0,0,0,0
7373,7366,0.0001,0.01184,0,491,0,0,1,0,1,0,0,106.98,54.6,-106.96,-53.01,0,0,0,0
7374,7366,0.0004,0.0255,0,487,0,0,1,0,1,0,0,106.98,38.05,-106.93,-35.01,0,0,0,0
7375,7366,0.00045,0.02708,0,712,0,0,1,0,1,0,0,183.16,37.31,-183.01,-28.56,0,0,0,0
7376,7366,0.00035,0.02498,0,713,0,0,1,0,1,0,0,183.16,40.5,-183.04,-32.37,0,0,0,0
7377,7366,0.00031,0.01898,0,705,0,0,1,0,1,0,0,183.16,51.52,-183.05,-45.16,0,0,0,0
7378,7366,0.00036,0.02384,0,694,0,0,1,0,1,0,0,183.16,41.99,-183.04,-34.21,0,0,0,0
7379,7366,0.00031,0.02202,0,700,0,0,1,0,1,0,0,183.16,45.29,-183.05,-38.04,0,0,0,0
7366,7400,0.00014,0.00168,0.11182,2295,0,0,0,0,1,0,0,683.7,162.07,-683.05,-166.07,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-224.24,-15.53,224.67,34.15,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-224.24,-15.53,224.67,34.15,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-224.24,-15.53,224.67,34.15,0,0,0,0
7385,7404,0.00674,0.03846,0.00578,98,0,0,0,0,1,0,0,19.57,5.91,-19.54,-6.31,0,0,0,0
7390,7389,0.00019,0.01131,0,1278,0,0,1,0,1,0,0,-446.71,-59.59,447.07,81.32,0,0,0,0
8030,7389,0.00054,0.00651,0.43275,2020,0,0,0,0,1,0,0,-648.85,-20.71,650.98,0.08,0,0,0,0
7391,7390,0.00148,0.044,0,190.8,0,0,1,0,1,0,0,-78.06,-33.03,78.16,36.12,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-83.72,-2.85,83.93,3.85,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-83.72,-2.85,83.93,3.85,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-83.72,-2.85,83.93,3.85,0,0,0,0
7403,7398,0.00218,0.01408,0.00269,221,0,0,0,0,1,0,0,50.13,-12.5,-50.08,12.6,0,0,0,0
7403,7398,0.00218,0.01408,0.00269,221,0,0,0,0,1,0,0,50.13,-12.5,-50.08,12.6,0,0,0,0
7399,7417,0.00504,0.03508,0.00573,221,0,0,0,0,1,0,0,53.71,-29.45,-53.52,30.19,0,0,0,0
7399,7417,0.00504,0.03508,0.00573,221,0,0,0,0,1,0,0,53.71,-29.45,-53.52,30.19,0,0,0,0
7401,7400,0.00011,0.00786,0,1297,0,0,1,0,1,0,0,-720.72,-88.61,721.28,128.62,0,0,0,0
7402,7401,0.00049,0.03223,0,423,0,0,1,0,1,0,0,-259.45,-16.29,259.77,37.72,0,0,0,0
7401,7409,0.00483,0.04717,0.09075,548,0,0,0,0,1,0,0,159.25,6.48,-158.06,-4.19,0,0,0,0
7403,7419,0.00504,0.03445,0.00586,221,0,0,0,0,1,0,0,-93.8,10.16,94.25,-7.67,0,0,0,0
7403,7419,0.00504,0.03445,0.00586,221,0,0,0,0,1,0,0,-93.8,10.16,94.25,-7.67,0,0,0,0
7407,7406,0.0002,0.01441,0,1026,0,0,1,0,1,0,0,-136.14,-10.53,136.18,13.12,0,0,0,0
7414,7406,0.00034,0.0041,0.275,2295,0,0,0,0,1,0,0,-1352.6,182.05,1358.7,-137.72,0,0,0,0
7408,7407,0.00118,0.08057,0,143.8,0,0,1,0,1,0,0,-69.27,-20.7,69.33,24.9,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-212.08,-27.41,212.33,45.63,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-212.08,-27.41,212.33,45.63,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-212.08,-27.41,212.33,45.63,0,0,0,0
7409,7420,0.00502,0.04904,0.09435,548,0,0,0,0,1,0,0,122.09,-16.78,-121.34,14.45,0,0,0,0
7415,7414,0.0004,0.04372,0,239,0,0,1,0,1,0,0,-18.6,-12.46,18.6,12.67,0,0,0,0
7416,7415,0.00128,0.09703,0,109,0,0,1,0,1,0,0,-40.29,-4.88,40.31,6.44,0,0,0,0
7417,7418,0.00278,0.01937,0.00317,221,0,0,0,0,1,0,0,-38.96,3.48,39,-3.5,0,0,0,0
7417,7418,0.00278,0.01937,0.00317,221,0,0,0,0,1,0,0,-38.96,3.48,39,-3.5,0,0,0,0
7421,7420,0.00106,0.06841,0,242.1,0,0,1,0,1,0,0,-119.85,-15.01,120.01,25.1,0,0,0,0
7421,7420,0.00106,0.06841,0,242.1,0,0,1,0,1,0,0,-119.85,-15.01,120.01,25.1,0,0,0,0
7423,7422,0.00014,0.00897,0,1350,0,0,1,0,1,0,0,-573.51,-186.34,574,217.6,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-166.9,-31.53,167.2,44,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-166.9,-31.53,167.2,44,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-166.9,-31.53,167.2,44,0,0,0,0
7429,7428,0.00026,0.01258,0,927,0,0,1,0,1,0,0,-139.99,-86.93,140.05,90.15,0,0,0,0
7430,7429,0.00214,0.08887,0,133.8,0,0,1,0,1,0,0,-77.25,-17.94,77.38,23.43,0,0,0,0
7432,8003,0.02966,0.07251,0.00949,98,0,0,0,0,1,0,0,-23.99,-16.58,24.23,16.18,0,0,0,0
7432,8037,0.0136,0.05948,0.00906,149,0,0,0,0,1,0,0,63.73,-1.44,-63.19,2.88,0,0,0,0
7432,8141,0.03471,0.2084,0.02828,221,0,0,0,0,1,0,0,-62.69,11.52,64.08,-6.08,0,0,0,0
8003,8001,0.01464,0.06073,0.01031,149,0,0,0,0,1,0,0,-36.21,20.7,36.46,-20.78,0,0,0,0
8010,8001,0.01076,0.04467,0.00758,149,0,0,0,0,1,0,0,47.54,-17.41,-47.27,17.71,0,0,0,0
8028,8002,0.01939,0.04659,0.00632,98,0,0,0,0,1,0,0,-42.31,-3.46,42.66,3.64,0,0,0,0
8002,8100,0.00588,0.03355,0.00504,98,0,0,0,0,1,0,0,-54.47,-6.98,54.64,7.44,0,0,0,0
8005,8004,0.00029,0.01244,0,459,0,0,1,0,1,0,0,-180.91,42.35,181.01,-38.3,0,0,0,0
8005,8004,0.00029,0.01244,0,459,0,0,1,0,1,0,0,-180.91,42.35,181.01,-38.3,0,0,0,0
8097,8004,0.0073,0.05215,0.09507,443,0,0,0,0,1,0,0,15.12,-3.11,-15.1,-6.79,0,0,0,0
8005,8023,0.00379,0.02588,0.0044,221,0,0,0,0,1,0,0,96.96,13.57,-96.62,-11.69,0,0,0,0
8005,8023,0.00379,0.02588,0.0044,221,0,0,0,0,1,0,0,96.96,13.57,-96.62,-11.69,0,0,0,0
8137,8005,0.02182,0.09544,0.01454,149,0,0,0,0,1,0,0,-64.98,-5.56,65.89,8.02,0,0,0,0
8006,8007,0.00768,0.04613,0.00626,98,0,0,0,0,1,0,0,41.82,27.1,-41.64,-26.66,0,0,0,0
8006,8134,0.00667,0.02973,0.00436,250,0,0,0,0,1,0,0,-79.22,37.19,79.7,-35.49,0,0,0,0
8007,8017,0.00629,0.03774,0.00512,98,0,0,0,0,1,0,0,11.57,18.14,-11.54,-18.48,0,0,0,0
8008,8053,0.01567,0.09407,0.01277,98,0,0,0,0,1,0,0,-21.93,1.65,22,-2.43,0,0,0,0
8081,8008,0.02514,0.06143,0.00804,98,0,0,0,0,1,0,0,17.41,12.25,-17.3,-12.76,0,0,0,0
8009,8104,0.01187,0.06777,0.01018,98,0,0,0,0,1,0,0,2,-20.78,-1.95,20.04,0,0,0,0
8086,8010,0.0146,0.0834,0.01253,98,0,0,0,0,1,0,0,15.56,-8.89,-15.51,7.84,0,0,0,0
8010,8103,0.00735,0.04411,0.00599,98,0,0,0,0,1,0,0,-37.42,8.04,37.52,-8.04,0,0,0,0
8045,8011,0.00606,0.03914,0.00747,221,0,0,0,0,1,0,0,76.37,11.92,-76.02,-10.4,0,0,0,0
8045,8011,0.00606,0.03914,0.00747,221,0,0,0,0,1,0,0,76.37,11.92,-76.02,-10.4,0,0,0,0
8072,8011,0.00722,0.05031,0.00822,221,0,0,0,0,1,0,0,-123.66,-6.03,124.79,13.07,0,0,0,0
8012,8032,0.00861,0.03768,0.00574,149,0,0,0,0,1,0,0,-38.67,-3.04,38.8,2.99,0,0,0,0
8104,8012,0.01361,0.05953,0.00907,149,0,0,0,0,1,0,0,-30.95,-1.26,31.07,0.88,0,0,0,0
8026,8013,0.01793,0.10765,0.01461,98,0,0,0,0,1,0,0,-7.66,-9.46,7.68,8.14,0,0,0,0
8013,8039,0.02164,0.12994,0.01763,98,0,0,0,0,1,0,0,-2.54,3.71,2.55,-5.45,0,0,0,0
8013,8136,0.01354,0.05923,0.00902,149,0,0,0,0,1,0,0,-65.17,21.7,65.8,-19.83,0,0,0,0
8014,8037,0.01899,0.08308,0.01265,149,0,0,0,0,1,0,0,-51.39,7.06,51.91,-6.08,0,0,0,0
8118,8014,0.01481,0.08893,0.01207,98,0,0,0,0,1,0,0,-36.03,11.41,36.24,-11.35,0,0,0,0
8111,8015,0.02139,0.05228,0.00685,98,0,0,0,0,1,0,0,32.5,-2.78,-32.28,2.62,0,0,0,0
8015,8150,0.00949,0.05422,0.00815,98,0,0,0,0,1,0,0,8.35,-9.4,-8.34,8.65,0,0,0,0
8016,8122,0.03388,0.08282,0.01084,98,0,0,0,0,1,0,0,25.01,-0.75,-24.81,0.1,0,0,0,0
8016,8152,0.00375,0.01641,0.0025,221,0,0,0,0,1,0,0,-94.88,39.28,95.25,-37.91,0,0,0,0
8017,8040,0.01458,0.08752,0.01188,98,0,0,0,0,1,0,0,-6.9,13.26,6.93,-14.24,0,0,0,0
8019,8018,0.00115,0.03658,0,378,0,0,1,0,1,0,0,-213.54,38.12,214.05,-21.9,0,0,0,0
8019,8018,0.00115,0.03658,0,378,0,0,1,0,1,0,0,-213.54,38.12,214.05,-21.9,0,0,0,0
8127,8018,0.00839,0.08205,0.15788,647,0,0,0,0,1,0,0,221.93,-0.45,-218.03,21.91,0,0,0,0
8018,8133,0.00093,0.00905,0.01742,548,0,0,0,0,1,0,0,-210.06,21.89,210.46,-19.84,0,0,0,0
8019,8052,0.00643,0.02664,0.00452,149,0,0,0,0,1,0,0,74.92,23.25,-74.54,-22.18,0,0,0,0
8019,8100,0.0068,0.043,0.0058,150,0,0,0,0,1,0,0,47.76,11.56,-47.61,-11.19,0,0,0,0
8019,8135,0.00212,0.0148,0.00242,221,0,0,0,0,1,0,0,100.64,24.24,-100.43,-23,0,0,0,0
8019,8135,0.00212,0.0148,0.00242,221,0,0,0,0,1,0,0,100.64,24.24,-100.43,-23,0,0,0,0
8020,8029,0.01833,0.0817,0.01198,149,0,0,0,0,1,0,0,18.83,-0.21,-18.76,-0.68,0,0,0,0
8020,8040,0.02253,0.09344,0.01586,149,0,0,0,0,1,0,0,-43.85,10.92,44.32,-10.53,0,0,0,0
8020,8153,0.01361,0.08173,0.01109,98,0,0,0,0,1,0,0,10.76,-3.95,-10.74,2.96,0,0,0,0
8020,8154,0.04852,0.1186,0.01553,98,0,0,0,0,1,0,0,-3.08,-11.68,3.15,10.28,0,0,0,0
8022,8021,0.06068,0.14832,0.01942,98,0,0,0,0,1,0,0,-7.11,6.16,7.16,-8.04,0,0,0,0
8021,8041,0.01109,0.0485,0.00739,149,0,0,0,0,1,0,0,81.15,-17.3,-80.42,19.74,0,0,0,0
8021,8119,0.01573,0.06526,0.01107,156.45,0,0,0,0,1,0,0,-99.05,22.31,100.61,-16.97,0,0,0,0
8022,8150,0.05259,0.12855,0.01683,98,0,0,0,0,1,0,0,0.22,9.44,-0.17,-11.06,0,0,0,0
8024,8023,0.01105,0.18799,0,47,0,0,1,0,1,0,0,33,-0,-32.89,1.95,0,0,0,0
8023,8111,0.00548,0.03542,0.00676,221,0,0,0,0,1,0,0,113.06,10.72,-112.39,-7.05,0,0,0,0
8023,8111,0.00548,0.03542,0.00676,221,0,0,0,0,1,0,0,113.06,10.72,-112.39,-7.05,0,0,0,0
8025,8055,0.04211,0.10294,0.01348,98,0,0,0,0,1,0,0,-30.59,19.32,31.12,-19.43,0,0,0,0
8025,8121,0.03375,0.08251,0.0108,98,0,0,0,0,1,0,0,-25.26,24.4,25.67,-24.54,0,0,0,0
8025,8151,0.02868,0.1722,0.02337,98,0,0,0,0,1,0,0,5.09,-4.14,-5.08,1.73,0,0,0,0
8026,8154,0.02053,0.05018,0.00657,98,0,0,0,0,1,0,0,-47.43,-6.15,47.9,6.65,0,0,0,0
8100,8027,0.00732,0.03203,0.00488,223.5,0,0,0,0,1,0,0,-77.4,25.52,77.87,-23.99,0,0,0,0
8027,8134,0.00435,0.02974,0.00506,221,0,0,0,0,1,0,0,-117.24,12.83,117.82,-9.38,0,0,0,0
8146,8028,0.02838,0.06936,0.00908,98,0,0,0,0,1,0,0,-18.15,2.68,18.25,-3.36,0,0,0,0
8073,8029,0.02002,0.08756,0.01333,149,0,0,0,0,1,0,0,6.91,5.35,-6.89,-6.59,0,0,0,0
8031,8030,7e-05,0.00828,0,1036,0,0,1,0,1,0,0,-191.48,-48.52,191.5,51.57,0,0,0,0
8033,8030,0.00029,0.02168,0,826,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
8034,8030,0.00021,0.01721,0,818,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
8035,8030,0.00021,0.01536,0,830,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
8036,8030,0.00021,0.01615,0,820,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
8158,8030,0.00069,0.0084,0.55816,2020,0,0,0,0,1,0,0,-456,-12.06,457.35,-30.86,0,0,0,0
8032,8031,0.00099,0.03425,0,400,0,0,1,0,1,0,0,-212.66,-8.33,213.09,23.2,0,0,0,0
8143,8032,0.017,0.07576,0.01111,250,0,0,0,0,1,0,0,-94.36,22.47,95.9,-16.75,0,0,0,0
8038,8066,0.01227,0.05467,0.00802,149,0,0,0,0,1,0,0,-47.64,6.2,47.93,-5.72,0,0,0,0
8038,8124,0.01143,0.06861,0.00931,98,0,0,0,0,1,0,0,18.9,-16.11,-18.83,15.6,0,0,0,0
8039,8081,0.01342,0.07667,0.01152,98,0,0,0,0,1,0,0,-15.16,1.88,15.19,-2.85,0,0,0,0
8040,8072,0.02142,0.09547,0.014,149,0,0,0,0,1,0,0,-52.92,15.41,53.58,-13.83,0,0,0,0
8109,8040,0.015,0.088,0.012,98,0,0,0,0,1,0,0,16.47,-5.15,-16.42,4.23,0,0,0,0
8041,8063,0.02127,0.05109,0.00693,98,0,0,0,0,1,0,0,27.64,17.3,-27.42,-17.48,0,0,0,0
8111,8042,0.02452,0.05992,0.00785,98,0,0,0,0,1,0,0,45.18,2.69,-44.69,-2.29,0,0,0,0
8118,8042,0.02735,0.16423,0.02229,98,0,0,0,0,1,0,0,-17.29,3.73,17.37,-5.45,0,0,0,0
8044,8043,9e-05,0.00881,0,1072,0,0,1,0,1,0,0,-445.98,-5.82,446.16,22.82,0,0,0,0
8046,8043,0.00013,0.01356,0,606,0,0,1,0,1,0,0,172.2,-19.17,-172.16,23.13,0,0,0,0
8047,8043,0.00021,0.01156,0,613,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
8048,8043,0.00055,0.02691,0,598,0,0,1,0,1,0,0,172.2,87.89,-172.01,-78.58,0,0,0,0
8049,8043,0.00017,0.00903,0,608,0,0,1,0,1,0,0,172.2,-19.17,-172.15,21.8,0,0,0,0
8050,8043,0.00032,0.0182,0,618,0,0,1,0,1,0,0,0,-0,-0,0,0,0,0,0
8051,8043,0.00013,0.00831,0,608,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
8043,8067,0.0004,0.00819,0.57108,2768,0,0,0,0,1,0,0,-572.57,55.6,573.86,-87.9,0,0,0,0
8045,8044,0.00042,0.02402,0,388,0,0,1,0,1,0,0,-237,2.57,237.23,10.57,0,0,0,0
8147,8044,0.00245,0.02399,0.04616,647,0,0,0,0,1,0,0,-207.72,10.16,208.76,-4.75,0,0,0,0
8045,8091,0.02272,0.09941,0.01514,149,0,0,0,0,1,0,0,53.54,-28.04,-52.74,29.96,0,0,0,0
8045,8144,0.01434,0.08609,0.01168,98,0,0,0,0,1,0,0,30.71,1.64,-30.58,-2.03,0,0,0,0
8081,8052,0.01891,0.04622,0.00605,98,0,0,0,0,1,0,0,-58.66,-16.78,59.36,17.88,0,0,0,0
8053,8065,0.0229,0.10022,0.01526,149,0,0,0,0,1,0,0,-62.41,4.91,63.32,-2.41,0,0,0,0
8053,8153,0.01818,0.10383,0.0156,98,0,0,0,0,1,0,0,19.44,-8.42,-19.36,7.35,0,0,0,0
8054,8092,0.00962,0.05775,0.00784,98,0,0,0,0,1,0,0,18.24,-13.77,-18.19,13.28,0,0,0,0
8132,8054,0.01211,0.06914,0.01039,98,0,0,0,0,1,0,0,34.55,-9.33,-34.4,9.19,0,0,0,0
8055,8098,0.011,0.078,0.013,220,0,0,0,0,1,0,0,-80.31,9.77,81,-6.2,0,0,0,0
8121,8055,0.02807,0.06863,0.00899,98,0,0,0,0,1,0,0,-15.33,-0.86,15.4,0.09,0,0,0,0
8056,8089,0.0071,0.04055,0.00609,98,0,0,0,0,1,0,0,-20.16,8.04,20.19,-8.5,0,0,0,0
8056,8138,0.00777,0.04664,0.00633,98,0,0,0,0,1,0,0,9.61,-11.04,-9.59,10.46,0,0,0,0
8058,8057,0.00019,0.02064,0,491,0,0,1,0,1,0,0,23.38,-35.89,-23.38,36.25,0,0,0,0
8060,8057,0.00013,0.00977,0,1157,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
8061,8057,0.00019,0.01179,0,1152,0,0,1,0,1,0,0,0,0,0,0,0,0,0,0
8057,8112,0.0013,0.01581,1.0501,2020,0,0,0,0,1,0,0,99.09,-105.05,-98.93,-4.29,0,0,0,0
8059,8058,0.00191,0.06531,0,143.8,0,0,1,0,1,0,0,-54.29,-3.95,54.34,5.83,0,0,0,0
8058,8068,0.00454,0.04438,0.0854,548,0,0,0,0,1,0,0,-192.88,21.61,194.53,-14.27,0,0,0,0
8058,8147,0.00321,0.03142,0.06046,548,0,0,0,0,1,0,0,115.15,8.44,-114.74,-10.62,0,0,0,0
8064,8059,0.00422,0.01881,0.00276,149,0,0,0,0,1,0,0,-54.16,-3.69,54.29,3.95,0,0,0,0
8062,8098,0.00445,0.01944,0.00296,149,0,0,0,0,1,0,0,17.94,-7.65,-17.93,7.41,0,0,0,0
8119,8062,0.01516,0.06756,0.00991,149,0,0,0,0,1,0,0,28.26,-5.27,-28.14,4.76,0,0,0,0
8101,8063,0.01764,0.10595,0.01438,98,0,0,0,0,1,0,0,27.89,-5.1,-27.75,4.48,0,0,0,0
8063,8125,0.03529,0.08625,0.01129,98,0,0,0,0,1,0,0,-14.21,-6.66,14.29,5.71,0,0,0,0
8144,8064,0.01683,0.06982,0.01185,149,0,0,0,0,1,0,0,-32.76,1.86,32.94,-2.32,0,0,0,0
8065,8149,0.00226,0.01459,0.00278,221,0,0,0,0,1,0,0,-31.17,4.82,31.19,-4.95,0,0,0,0
8065,8149,0.00226,0.01459,0.00278,221,0,0,0,0,1,0,0,-31.17,4.82,31.19,-4.95,0,0,0,0
8066,8093,0.04293,0.19131,0.02805,149,0,0,0,0,1,0,0,-32.06,-1.48,32.5,0.62,0,0,0,0
8142,8066,0.01064,0.0474,0.00695,149,0,0,0,0,1,0,0,19.14,-6.78,-19.1,6.28,0,0,0,0
8068,8067,0.00035,0.03434,0,285,0,0,1,0,1,0,0,-42.87,18.67,42.87,-17.95,0,0,0,0
8070,8067,0.00016,0.01452,0,1325,0,0,1,0,1,0,0,-0,0,0,-0,0,0,0,0
8071,8067,0.00014,0.01049,0,1314,0,0,1,0,1,0,0,922.36,-94.45,-921.16,184.63,0,0,0,0
8069,8068,0.00074,0.05407,0,143,0,0,1,0,1,0,0,-45.89,5.49,45.9,-4.38,0,0,0,0
8068,8083,0.00329,0.03216,0.06187,548,0,0,0,0,1,0,0,-197.57,-0.02,198.81,5.63,0,0,0,0
8103,8069,0.01048,0.04673,0.00685,149,0,0,0,0,1,0,0,-45.68,5.73,45.89,-5.49,0,0,0,0
8073,8108,0.01751,0.10003,0.01503,98,0,0,0,0,1,0,0,13.01,-10.68,-12.96,9.45,0,0,0,0
8136,8073,0.015,0.088,0.012,98,0,0,0,0,1,0,0,39.2,0.22,-38.97,-0.07,0,0,0,0
8075,8074,0.00028,0.02981,0,550,0,0,1,0,1,0,0,-196.07,6.79,196.18,4.04,0,0,0,0
8075,8074,0.00028,0.02981,0,550,0,0,1,0,1,0,0,-196.07,6.79,196.18,4.04,0,0,0,0
8077,8074,0.00016,0.01864,0,806,0,0,1,0,1,0,0,234.26,8.03,-234.17,1.62,0,0,0,0
8078,8074,0.00029,0.01964,0,818,0,0,1,0,1,0,0,234.26,6.57,-234.11,3.59,0,0,0,0
8079,8074,0.0002,0.0153,0,818,0,0,1,0,1,0,0,234.26,7.25,-234.15,0.67,0,0,0,0
8080,8074,0.00022,0.01762,0,814,0,0,1,0,1,0,0,234.26,7.15,-234.14,1.97,0,0,0,0
8076,8075,0.00099,0.04033,0,320,0,0,1,0,1,0,0,-177.75,3.88,178.05,8.23,0,0,0,0
8075,8097,0.00445,0.03181,0.05799,740,0,0,0,0,1,0,0,214.1,-21.82,-212.16,29.56,0,0,0,0
8119,8076,0.00591,0.0412,0.00674,221,0,0,0,0,1,0,0,-88.43,4.32,88.88,-1.94,0,0,0,0
8119,8076,0.00591,0.0412,0.00674,221,0,0,0,0,1,0,0,-88.43,4.32,88.88,-1.94,0,0,0,0
8083,8082,0.00031,0.01574,0,1134,0,0,1,0,1,0,0,-324.66,-25.23,324.97,41.07,0,0,0,0
8087,8082,8e-05,0.00888,0,1315,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
8088,8082,8e-05,0.00591,0,1307,0,0,1,0,1,0,0,895.24,139.83,-894.63,-94.97,0,0,0,0
8155,8082,0.00016,0.00337,0.23512,2768,0,0,0,0,1,0,0,-392.65,-121.7,392.9,102.03,0,0,0,0
8084,8083,0.00236,0.06305,0,184.8,0,0,1,0,1,0,0,-125.49,-9.9,125.85,19.6,0,0,0,0
8085,8084,0.00092,0.02498,0,231,0,0,1,0,1,0,0,-36.84,1.99,36.85,-1.66,0,0,0,0
8086,8085,0.00184,0.06658,0,205,0,0,1,0,1,0,0,-36.81,2.87,36.84,-1.99,0,0,0,0
8089,8135,0.00521,0.03628,0.00593,221,0,0,0,0,1,0,0,-20.83,1.21,20.85,-1.68,0,0,0,0
8089,8135,0.00521,0.03628,0.00593,221,0,0,0,0,1,0,0,-20.83,1.21,20.85,-1.68,0,0,0,0
8090,8092,0.01569,0.08961,0.01347,98,0,0,0,0,1,0,0,-11.03,14.22,11.08,-15.29,0,0,0,0
8151,8090,0.01339,0.08041,0.01091,98,0,0,0,0,1,0,0,4.22,17.65,-4.18,-18.53,0,0,0,0
8091,8109,0.07888,0.19284,0.02525,98,0,0,0,0,1,0,0,40.87,3.78,-39.61,-3.28,0,0,0,0
8106,8093,0.018,0.078,0.012,150,0,0,0,0,1,0,0,-21.63,-7.34,21.72,6.51,0,0,0,0
8093,8128,0.01795,0.07854,0.01196,149,0,0,0,0,1,0,0,-59.13,-8.53,59.75,10,0,0,0,0
8095,8094,0.00041,0.03017,0,317,0,0,1,0,1,0,0,-172.55,-26.97,172.67,36.21,0,0,0,0
8094,8139,0.00069,0.00679,0.01307,548,0,0,0,0,1,0,0,189.65,27.04,-189.4,-25.91,0,0,0,0
8094,8159,0.00239,0.02336,0.04495,548,0,0,0,0,1,0,0,-64.38,-88.19,64.65,86.17,0,0,0,0
8095,8140,0.01066,0.02604,0.00341,250,0,0,0,0,1,0,0,25.73,-14.63,-25.64,14.51,0,0,0,0
8096,8110,0.0448,0.10762,0.0146,98,0,0,0,0,1,0,0,-43.91,0.05,44.78,0.56,0,0,0,0
8096,8153,0.0128,0.07686,0.01043,98,0,0,0,0,1,0,0,32.74,-3.22,-32.6,3.02,0,0,0,0
8098,8097,0.00373,0.10051,0,175.5,0,0,1,0,1,0,0,-63.07,-1.21,63.22,5.04,0,0,0,0
8099,8097,0.00303,0.097,0,184,0,0,1,0,1,0,0,85.5,-0,-85.29,6.72,0,0,0,0
8097,8113,0.00194,0.01386,0.02527,800,0,0,0,0,1,0,0,219.11,-38.21,-218.21,42.02,0,0,0,0
8138,8100,0.01582,0.03801,0.00516,98,0,0,0,0,1,0,0,-28.94,33.59,29.23,-33.42,0,0,0,0
8101,8137,0.01472,0.08841,0.012,98,0,0,0,0,1,0,0,-40.42,1.55,40.66,-1.33,0,0,0,0
8102,8157,0.00742,0.03309,0.00485,149,0,0,0,0,1,0,0,-59.37,1.43,59.63,-0.79,0,0,0,0
8106,8105,0.00098,0.05869,0,212.8,0,0,1,0,1,0,0,-120.1,-20.75,120.24,29.39,0,0,0,0
8105,8127,0.00276,0.02696,0.05188,548,0,0,0,0,1,0,0,-120.24,-29.39,120.64,27.86,0,0,0,0
8142,8106,0.01907,0.08501,0.01247,149,0,0,0,0,1,0,0,-41.5,0.44,41.84,-0.22,0,0,0,0
8128,8107,0.01223,0.05352,0.00815,221,0,0,0,0,1,0,0,136.79,-19.05,-134.6,27.78,0,0,0,0
8145,8107,0.01849,0.08086,0.01231,250,0,0,0,0,1,0,0,-122.63,9.51,125.39,1.27,0,0,0,0
8153,8108,0.013,0.054,0.027,186,0,0,0,0,1,0,0,24.15,-24.26,-24.01,22.17,0,0,0,0
8109,8123,0.00627,0.0358,0.00538,98,0,0,0,0,1,0,0,-28.62,-6.24,28.67,6.02,0,0,0,0
8124,8110,0.00917,0.05504,0.00747,98,0,0,0,0,1,0,0,65.68,-32.81,-65.19,34.98,0,0,0,0
8111,8125,0.01474,0.0885,0.01201,221,0,0,0,0,1,0,0,59.98,-10.48,-59.45,12.42,0,0,0,0
8113,8112,9e-05,0.00481,0,1290,0,0,1,0,1,0,0,-326.23,-62.94,326.33,67.96,0,0,0,0
8115,8112,0.00071,0.04514,0,273,0,0,1,0,1,0,0,-0,-0,0,0,0,0,0,0
8116,8112,0.00024,0.01298,0,1026,0,0,1,0,1,0,0,0,0,-0,-0,0,0,0,0
8117,8112,0.00025,0.01118,0,1034,0,0,1,0,1,0,0,227.53,69.52,-227.4,-63.67,0,0,0,0
8114,8113,0.00077,0.03155,0,190,0,0,1,0,1,0,0,-114.81,-8.67,114.9,12.65,0,0,0,0
8113,8133,0.003,0.0312,0.10631,750,0,0,0,0,1,0,0,214.77,4.14,-213.46,-1.69,0,0,0,0
8113,8133,0.003,0.0312,0.10631,750,0,0,0,0,1,0,0,214.77,4.14,-213.46,-1.69,0,0,0,0
8121,8114,0.01148,0.07843,0.01334,221,0,0,0,0,1,0,0,-89.5,2.97,90.39,1.75,0,0,0,0
8118,8151,0.01924,0.11555,0.01568,98,0,0,0,0,1,0,0,16.69,-25.52,-16.52,24.92,0,0,0,0
8120,8122,0.03382,0.08268,0.01083,147,0,0,0,0,1,0,0,4.63,7.36,-4.6,-8.43,0,0,0,0
8120,8140,0.01216,0.07301,0.00991,170,0,0,0,0,1,0,0,-52.25,52.74,52.88,-49.93,0,0,0,0
8120,8141,0.0166,0.06885,0.01168,221,0,0,0,0,1,0,0,86.19,3.47,-85.02,0.14,0,0,0,0
8143,8120,0.01659,0.07254,0.01105,221,0,0,0,0,1,0,0,71.41,-28.97,-70.47,31.92,0,0,0,0
8149,8123,0.00474,0.02711,0.00407,147,0,0,0,0,1,0,0,46.3,11.19,-46.2,-10.98,0,0,0,0
8127,8126,0.00011,0.00797,0,1175,0,0,1,0,1,0,0,-269.63,-13.15,269.71,18.61,0,0,0,0
8127,8126,0.00011,0.00797,0,1175,0,0,1,0,1,0,0,-269.63,-13.15,269.71,18.61,0,0,0,0
8129,8126,8e-05,0.00487,0,1190,0,0,1,0,1,0,0,658.19,-49.85,-657.86,69.85,0,0,0,0
8130,8126,0.00026,0.01215,0,1192,0,0,1,0,1,0,0,658.19,-8.92,-657.13,58.54,0,0,0,0
8131,8126,0.0001,0.00621,0,1173,0,0,1,0,1,0,0,658.19,-36.34,-657.78,61.77,0,0,0,0
8128,8127,0.0004,0.02178,0,286,0,0,1,0,1,0,0,-196.54,9.05,196.69,-1.12,0,0,0,0
8132,8144,0.02494,0.10345,0.01756,149,0,0,0,0,1,0,0,-56.48,3.12,57.29,-1.54,0,0,0,0
8134,8133,0.00067,0.03526,0,300,0,0,1,0,1,0,0,-154.51,6.64,154.67,1.44,0,0,0,0
8134,8133,0.00067,0.03526,0,300,0,0,1,0,1,0,0,-154.51,6.64,154.67,1.44,0,0,0,0
8133,8147,0.00702,0.06865,0.13208,548,0,0,0,0,1,0,0,-92.88,20.34,93.51,-27.83,0,0,0,0
8154,8135,0.00895,0.03991,0.00585,149,0,0,0,0,1,0,0,-77.36,-24.38,77.94,26.36,0,0,0,0
8136,8145,0.01057,0.04623,0.00704,149,0,0,0,0,1,0,0,-115.05,16.77,116.48,-11.25,0,0,0,0
8138,8146,0.02103,0.12014,0.01805,98,0,0,0,0,1,0,0,32.02,16.46,-31.76,-16.82,0,0,0,0
8140,8139,0.00037,0.02517,0,365,0,0,1,0,1,0,0,-189.27,-16.81,189.4,25.91,0,0,0,0
8148,8147,0.00049,0.03635,0,201.3,0,0,1,0,1,0,0,-114.41,-9.42,114.47,14.15,0,0,0,0
8148,8147,0.00049,0.03635,0,201.3,0,0,1,0,1,0,0,-114.41,-9.42,114.47,14.15,0,0,0,0
8149,8148,0.00259,0.0686,0,254,0,0,1,0,1,0,0,-108.68,-1.29,108.99,9.39,0,0,0,0
8152,8160,0.00538,0.03751,0.00613,221,0,0,0,0,1,0,0,-70.8,12.39,71.06,-11.2,0,0,0,0
8152,8160,0.00538,0.03751,0.00613,221,0,0,0,0,1,0,0,-70.8,12.39,71.06,-11.2,0,0,0,0
8156,8155,0.00077,0.04753,0,500,0,0,1,0,1,0,0,46.72,-14.63,-46.7,15.72,0,0,0,0
8157,8156,0.0013,0.06678,0,240,0,0,1,0,1,0,0,-109.67,-3.1,109.82,10.89,0,0,0,0
8156,8159,0.00621,0.04434,0.08084,600,0,0,0,0,1,0,0,-156.54,3.73,158.01,-1.8,0,0,0,0
8159,8158,0.00013,0.01364,0,1204,0,0,1,0,1,0,0,-455.74,14.67,456,12.06,0,0,0,0
8160,8159,0.0008,0.05008,0,377,0,0,1,0,1,0,0,-116.44,-1.66,116.54,8.1,0,0,0,0
8160,8159,0.0008,0.05008,0,377,0,0,1,0,1,0,0,-116.44,-1.66,116.54,8.1,0,0,0,0
